{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"geo\"],\"index\":[0,1,2,3,4,5,6,7,8,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,64,65,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,94,95,98,100,101,102,103,104,106,107,108,109,110,111,116,117,118,119,120,126,129,131,132,133,134,136,137,138,140,141,142,143,144,145,146,147,148,149,150,153,155,157,159,161,162,167,168,169,170,171,172,173,174,176,178,181,184,186,188,189,190,192,194,195,196,197,198,199,200,201,205,207,210,213,215,216,219,221,223,224,227,229,231,235,236,237,238,239,240,241,242,243,244,245,246,247,248,253,269,271,273,275,281,285,286,287,288,289,290,298,301,303,304,305,312,313,314,315,316,317,318,319],\"data\":[[\"Bus 0\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.765225672614365, 48.41091584192147], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 1\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.778809539550178, 48.40987064550492], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 2\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.779195765893586, 48.4120381144602], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 3\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.775204689771646, 48.40610336882051], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 4\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.76606484746611, 48.4124244421834], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 5\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.767396711800372, 48.42373656388579], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 6\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.7585288455939665, 48.43345787620781], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 7\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.765743379197091, 48.41987792805789], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 8\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.769463871775121, 48.40913221025741], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 9\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.786659017249014, 48.43625936008396], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 10\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.799059506222635, 48.4375915317665], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 11\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8166146453040595, 48.44215898326708], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 12\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.827272008388628, 48.466489410328336], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 13\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.845385081335858, 48.4229645493474], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 14\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.834053059787828, 48.46664642659273], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 15\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8777176531569495, 48.457138914558186], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 16\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.81386610882482, 48.45138394977538], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 17\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.876889542193039, 48.44659344334918], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 18\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.931257487388791, 48.398094303535], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 19\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.913960629334794, 48.4569382040042], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 20\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.878529136519797, 48.4055268532696], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 21\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.876252723593842, 48.44299303112847], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 22\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.798915550853087, 48.46284775712659], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 23\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.888244332713167, 48.452317091700706], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 24\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.799503775436736, 48.46870230866751], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 25\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.872608192748625, 48.45794147327886], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 26\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.818941066410403, 48.4658421352211], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 27\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.875200408303946, 48.46134835145958], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 28\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.786003458366173, 48.45859429978941], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 29\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.877500631694728, 48.46363931398706], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 30\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.787018478319392, 48.4604578360895], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 31\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.805015433493411, 48.462966137609016], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 32\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.877253109601893, 48.46499296672238], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 33\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.81129440007589, 48.4661470004884], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 34\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.811370592555369, 48.38535297479408], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 35\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.880884492342217, 48.46626640796229], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 36\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.796742737062005, 48.465880383024654], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 37\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.80752534227331, 48.46584321750807], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 38\",110.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.913960629334794, 48.4569382040042], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 39\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.818002161030199, 48.45286282617741], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 40\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.815999191593257, 48.4520004486148], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 41\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.895958297692228, 48.453611293794474], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 42\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.80673405778964, 48.43815271598549], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 43\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.888307623910822, 48.45601148005711], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 44\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.809467223941316, 48.430037266388126], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 45\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.804666086284209, 48.43251066830495], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 46\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.835840183052138, 48.4700248786312], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 47\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8780829873512435, 48.45477827748655], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 48\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.882123314640699, 48.45630214585839], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 49\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.82260854480729, 48.45231100630828], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 50\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.885461594829367, 48.45852459670366], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 51\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.88517175431814, 48.45375026829303], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 52\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.824490292422416, 48.45412175433379], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 53\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.887773560526454, 48.433206518352755], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 54\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.79305306057687, 48.46585030578092], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 55\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.757061058783549, 48.36812436772768], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 56\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.909234863520262, 48.45615430303409], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 57\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.909334378322094, 48.426188487218326], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 58\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.90828612482716, 48.424189374801], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 59\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.917782616603534, 48.424006590648986], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 60\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.912914076992986, 48.42255372117566], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 61\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.810780426185848, 48.42871494027006], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 62\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.913933853984345, 48.42590628658488], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 63\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.817531148856758, 48.43283117116668], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 64\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.818122484083059, 48.429742025433235], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 65\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.817198631577032, 48.42811920030154], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 66\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.913786733913147, 48.420438677160725], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 67\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.812134057997846, 48.437252750993984], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 68\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.896173712216692, 48.41100311474432], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 69\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.814348752471256, 48.43503247924935], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 70\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.837825353282277, 48.399008499161106], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 71\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.835716941924163, 48.40021513104056], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 72\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8834468909549855, 48.4613555876003], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 73\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.880230044935533, 48.462169343727574], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 74\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.880760551329065, 48.459363549919026], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 75\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.884320758321548, 48.46419158988042], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 76\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.776376345809668, 48.43784808661677], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 77\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.757528366368351, 48.349523303920996], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 78\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.814401857028636, 48.38940745322478], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 79\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.901150019336374, 48.421893919694526], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 80\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8126537758568055, 48.39170089001182], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 81\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.904856256838342, 48.42317235658359], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 82\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.84164511823214, 48.404144714210396], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 83\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.907598272338195, 48.42108182049426], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 84\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.830587014176033, 48.397536748144226], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 85\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.813750946930894, 48.389190547422494], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 86\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.822295509468547, 48.388073277915936], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 87\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.903027274636419, 48.42556885464923], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 88\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.876668674237667, 48.47484422826085], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 89\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.811928656238718, 48.387554015831256], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 90\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8799044176633215, 48.469995861910235], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 91\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.875816099565331, 48.472360114769316], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 92\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.815501413379947, 48.382887094355645], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 93\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.882607162668001, 48.463027583083495], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 94\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.817020486640479, 48.384299821641136], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 95\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.877156262352438, 48.46740551089215], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 96\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.759629839160128, 48.3444105914956], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 97\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.757920252549552, 48.32845845019049], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 98\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.753395370106913, 48.3297903765829], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 99\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.761240053860368, 48.32945774646641], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 100\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.937738708318361, 48.39605777290455], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 101\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.938291961287202, 48.39911501545859], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 102\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.758380110203183, 48.34834126522201], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 103\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.755987281846834, 48.385539481251776], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 104\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.781578254760578, 48.36717009454328], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 105\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8361383171097305, 48.40115572630924], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 106\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.7711189069166515, 48.40810118664213], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 107\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.816726675067033, 48.38789817455823], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 108\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.9328354216280506, 48.401639717054444], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 109\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.936287351303501, 48.400918516127334], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 110\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.776039269015391, 48.35663791686056], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 111\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.770325968788042, 48.35975182971347], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 112\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.752695973125167, 48.34979925580374], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 113\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.7538594144436805, 48.345772887818804], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 114\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.745178558182357, 48.349078642676616], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 115\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.7545673423258386, 48.3526108097117], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 116\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.815930580624138, 48.46357677093137], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 117\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.819549800807648, 48.45155156672426], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 118\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.800222048335613, 48.466407519502575], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 119\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.902638577055225, 48.41520010054602], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 120\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.888468123365731, 48.41556285746508], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 121\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.813287824838175, 48.431691688874466], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 122\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.761479038023908, 48.35023997375141], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 123\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.756184412909383, 48.345623656884975], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 124\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.755691317531285, 48.34750561849222], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 125\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.755780231459689, 48.34396313065524], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 126\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.899896941709586, 48.41219987862297], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 127\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.894375462302109, 48.412959833670094], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 128\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8963835846532575, 48.414242480883395], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 129\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.888453497872278, 48.41021512075374], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 130\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.901303414862235, 48.41377255466426], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 131\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.886036456351012, 48.412391654151094], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 132\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.889313095595696, 48.41271758635438], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 133\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.901722719875609, 48.40051528842866], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 134\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.895064345442788, 48.40360449047714], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 135\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.90205872309751, 48.395299306037806], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 136\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.9084945276104195, 48.39773842093887], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 137\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.904432371911033, 48.3939077528269], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 138\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.905919468287753, 48.396217027426985], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 139\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.908338597387135, 48.39499750403587], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 140\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.904323568737333, 48.426754589785816], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 141\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.901304807601978, 48.39757191961706], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 142\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8426383362929775, 48.398115449480244], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 143\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8947079593416, 48.40549007606241], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 144\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.89613191775149, 48.39796660294922], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 145\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.766593408887951, 48.413949635424736], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 146\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.761798098368771, 48.413486950801484], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 147\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.771503761305329, 48.41297284403903], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 148\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.775990558453709, 48.41297438457729], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 149\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.775188962956967, 48.4106662024164], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 150\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.775266635504604, 48.40850592727621], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 151\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.755277485653522, 48.38787177811008], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 152\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.86375666391543, 48.40965933667854], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 153\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.8057758179679615, 48.39606378340132], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 154\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.763967963075327, 48.39721686304388], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 155\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.810916838962296, 48.434908969273856], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 156\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.753874632672531, 48.381988033757224], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 157\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.749098302762139, 48.38651874735516], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 158\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.785809443995345, 48.36588430787831], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 159\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.751239703606833, 48.38363665057252], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 160\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.77541441952261, 48.359387497487134], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 161\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.777566812718121, 48.36261088253629], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 162\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.775695905660649, 48.36446774724093], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 163\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.776701020794866, 48.36133205154042], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 164\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.806058800069422, 48.43599439563442], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 165\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.769441570183095, 48.41414363205724], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 166\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.788731914746645, 48.40388379782281], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 167\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.76226955024253, 48.38622195737371], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 168\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.764481499839719, 48.387253837121776], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 169\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.761470329043948, 48.388816338535605], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 170\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.756128882041786, 48.38127333695404], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 171\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.747766254755177, 48.38593046261288], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 172\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.744260686465286, 48.38747799457919], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 173\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.757804110375216, 48.38819903758298], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 174\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.749908553830717, 48.38849987706139], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 175\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.753125163009409, 48.331983432639284], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 176\",20.0,\"n\",null,true,\"{\\\"coordinates\\\": [7.879041696902467, 48.41572609267613], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 177\",110.0,\"b\",null,true,\"{\\\"coordinates\\\": [7.7615333943715035, 48.439874883455424], \\\"type\\\": \\\"Point\\\"}\"],[\"Bus 178\",20.0,\"b\",null,true,\"{\\\"coordinates\\\": [7.7615333943715035, 48.439874883455424], \\\"type\\\": \\\"Point\\\"}\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "bus_dc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_p_percent\",\"const_z_q_percent\",\"const_i_p_percent\",\"const_i_q_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146],\"data\":[[\"LV Load 0\",103,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 1\",174,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 2\",194,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 3\",34,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 4\",76,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 5\",159,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 6\",38,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 7\",157,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 8\",168,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 9\",216,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 10\",149,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 11\",315,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 12\",181,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 13\",45,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 14\",106,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 15\",289,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 16\",110,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 17\",1,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 18\",51,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 19\",197,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 20\",148,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 21\",117,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 22\",145,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 23\",57,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 24\",141,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 25\",100,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 26\",147,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 27\",35,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 28\",313,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 29\",169,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 30\",273,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 31\",195,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 32\",305,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 33\",111,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 34\",227,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 35\",199,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 36\",98,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 37\",50,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 38\",184,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 39\",186,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 40\",82,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 41\",239,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 42\",143,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 43\",242,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 44\",246,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 45\",172,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 46\",167,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 47\",72,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 48\",119,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 49\",188,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 50\",269,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 51\",176,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 52\",304,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 53\",4,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 54\",150,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 55\",49,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 56\",178,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 57\",56,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 58\",190,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 59\",198,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 60\",287,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 61\",5,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 62\",281,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 63\",108,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 64\",80,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 65\",170,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 66\",162,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 67\",0,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 68\",140,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 69\",240,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 70\",118,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 71\",223,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 72\",301,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 73\",3,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 74\",205,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 75\",210,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 76\",81,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 77\",290,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 78\",138,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 79\",213,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 80\",53,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 81\",102,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 82\",231,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 83\",236,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 84\",155,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 85\",36,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 86\",316,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 87\",285,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 88\",73,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 89\",77,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 90\",189,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 91\",44,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 92\",101,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 93\",192,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 94\",275,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 95\",221,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 96\",146,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 97\",71,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 98\",37,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 99\",245,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 100\",200,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 101\",8,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 102\",46,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 103\",134,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 104\",65,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 105\",271,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 106\",286,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 107\",288,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 108\",133,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 109\",314,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 110\",43,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 111\",42,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 112\",79,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 113\",219,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 114\",132,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 115\",153,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 116\",107,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 117\",47,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 118\",241,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 119\",244,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 120\",201,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 121\",41,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 122\",173,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 123\",312,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 124\",109,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 125\",196,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 126\",94,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 127\",129,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 128\",2,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 129\",144,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 130\",120,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 131\",136,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 132\",137,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 133\",161,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 134\",224,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 135\",303,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 136\",207,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 137\",229,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 138\",75,0.25,0.050764665158501,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 139\",95,0.63,0.127926956199423,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"LV Load 140\",54,0.4,0.081223464253602,0.0,0.0,0.0,0.0,null,0.6,true,\"MV\\/LV Station\"],[\"MV Load 0\",215,0.5,0.101529330317002,0.0,0.0,0.0,0.0,null,0.6,true,\"MV Load\"],[\"MV Load 1\",6,0.5,0.101529330317002,0.0,0.0,0.0,0.0,null,0.6,true,\"MV Load\"],[\"MV Load 2\",48,0.5,0.101529330317002,0.0,0.0,0.0,0.0,null,0.6,true,\"MV Load\"],[\"MV Load 3\",52,0.5,0.101529330317002,0.0,0.0,0.0,0.0,null,0.6,true,\"MV Load\"],[\"MV Load 4\",55,0.5,0.101529330317002,0.0,0.0,0.0,0.0,null,0.6,true,\"MV Load\"],[\"MV Load 5\",235,0.5,0.101529330317002,0.0,0.0,0.0,0.0,null,0.6,true,\"MV Load\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_p_percent": "float64",
        "const_z_q_percent": "float64",
        "const_i_p_percent": "float64",
        "const_i_q_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "sgen": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\",\"id_q_capability_characteristic\",\"reactive_capability_curve\",\"curve_style\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152],\"data\":[[\"Static Generator 0\",0,0.12215,0.0,0.12215,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 1\",1,0.0916125,0.0,0.0916125,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 2\",2,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 3\",3,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 4\",4,0.0916125,0.0,0.0916125,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 5\",5,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 6\",8,0.13741875,0.0,0.13741875,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 7\",29,0.4,0.0,0.4,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 8\",31,0.8,0.0,0.8,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 9\",32,0.2,0.0,0.2,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 10\",33,0.856,0.0,0.856,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 11\",34,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 12\",35,0.1551293103,0.0,0.1551293103,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 13\",36,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 14\",37,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 15\",38,0.049140625,0.0,0.049140625,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 16\",40,0.16,0.0,0.16,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 17\",41,0.13961637927,0.0,0.13961637927,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 18\",42,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 19\",43,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 20\",44,0.2945667448,0.0,0.2945667448,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 21\",45,0.09307758618,0.0,0.09307758618,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 22\",46,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 23\",47,0.13961637927,0.0,0.13961637927,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 24\",49,0.09307758618,0.0,0.09307758618,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 25\",50,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 26\",51,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 27\",53,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 28\",54,0.13741875,0.0,0.13741875,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 29\",56,0.2945667448,0.0,0.2945667448,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 30\",57,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 31\",65,0.2945667448,0.0,0.2945667448,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 32\",71,0.1551293103,0.0,0.1551293103,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 33\",72,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 34\",73,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 35\",75,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 36\",76,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 37\",77,0.1551293103,0.0,0.1551293103,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 38\",79,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 39\",80,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 40\",81,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 41\",82,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 42\",83,0.315,0.0,0.315,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 43\",84,0.5,0.0,0.5,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 44\",85,0.3,0.0,0.3,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 45\",94,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 46\",95,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 47\",98,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 48\",100,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 49\",101,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 50\",102,0.1179375,0.0,0.1179375,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 51\",103,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 52\",106,0.2945667448,0.0,0.2945667448,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 53\",107,0.049140625,0.0,0.049140625,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 54\",108,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 55\",109,0.049140625,0.0,0.049140625,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 56\",110,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 57\",111,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 58\",117,0.13961637927,0.0,0.13961637927,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 59\",118,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 60\",119,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 61\",120,0.09307758618,0.0,0.09307758618,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 62\",129,0.09512686568,0.0,0.09512686568,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 63\",132,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 64\",133,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 65\",134,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 66\",136,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 67\",137,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 68\",138,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 69\",140,0.12215,0.0,0.12215,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 70\",141,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 71\",143,0.1551293103,0.0,0.1551293103,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 72\",144,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 73\",145,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 74\",146,0.23269396545,0.0,0.23269396545,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 75\",147,0.13741875,0.0,0.13741875,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 76\",148,0.09307758618,0.0,0.09307758618,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 77\",149,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 78\",150,0.09307758618,0.0,0.09307758618,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 79\",153,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 80\",155,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 81\",157,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 82\",159,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 83\",161,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 84\",162,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 85\",167,0.10871641792,0.0,0.10871641792,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 86\",168,0.10871641792,0.0,0.10871641792,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 87\",169,0.10871641792,0.0,0.10871641792,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 88\",170,0.11782669792,0.0,0.11782669792,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 89\",172,0.2137625,0.0,0.2137625,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 90\",173,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 91\",174,0.1179375,0.0,0.1179375,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 92\",176,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 93\",178,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 94\",181,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 95\",184,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 96\",186,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 97\",188,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 98\",189,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 99\",190,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 100\",192,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 101\",194,0.0393125,0.0,0.0393125,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 102\",195,0.0393125,0.0,0.0393125,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 103\",196,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 104\",197,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 105\",198,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 106\",199,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 107\",200,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 108\",201,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 109\",205,0.1179375,0.0,0.1179375,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 110\",207,0.1179375,0.0,0.1179375,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 111\",210,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 112\",213,0.108109375,0.0,0.108109375,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 113\",216,0.068796875,0.0,0.068796875,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 114\",219,0.1002150538,0.0,0.1002150538,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 115\",221,0.06012903228,0.0,0.06012903228,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 116\",223,0.1503225807,0.0,0.1503225807,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 117\",224,0.1503225807,0.0,0.1503225807,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 118\",227,0.1002150538,0.0,0.1002150538,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 119\",229,0.06012903228,0.0,0.06012903228,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 120\",231,0.06012903228,0.0,0.06012903228,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 121\",236,0.16034408608,0.0,0.16034408608,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 122\",237,0.15,0.0,0.15,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 123\",239,0.09019354842,0.0,0.09019354842,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 124\",240,0.12215,0.0,0.12215,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 125\",241,0.07634375,0.0,0.07634375,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 126\",242,0.12215,0.0,0.12215,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 127\",244,0.13741875,0.0,0.13741875,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 128\",245,0.19849375,0.0,0.19849375,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 129\",246,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 130\",248,0.295,0.0,0.295,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 131\",253,0.355,0.0,0.355,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 132\",269,0.30929508204,0.0,0.30929508204,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 133\",271,0.10871641792,0.0,0.10871641792,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 134\",273,0.09512686568,0.0,0.09512686568,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 135\",275,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 136\",281,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 137\",285,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 138\",286,0.05435820896,0.0,0.05435820896,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 139\",287,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 140\",288,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 141\",289,0.19146838412,0.0,0.19146838412,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 142\",290,0.19849375,0.0,0.19849375,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 143\",298,0.3,0.0,0.3,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 144\",301,0.05435820896,0.0,0.05435820896,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 145\",303,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 146\",304,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 147\",305,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 148\",312,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 149\",313,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 150\",314,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 151\",315,0.0679477612,0.0,0.0679477612,0.0,true,\"PV\",true,null,false,null],[\"Static Generator 152\",316,0.04076865672,0.0,0.04076865672,0.0,true,\"PV\",true,null,false,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool",
        "id_q_capability_characteristic": "Int64",
        "reactive_capability_curve": "bool",
        "curve_style": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"slack_weight\",\"type\",\"id_q_capability_characteristic\",\"reactive_capability_curve\",\"curve_style\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "slack_weight": "float64",
        "type": "object",
        "id_q_capability_characteristic": "Int64",
        "reactive_capability_curve": "bool",
        "curve_style": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321],\"data\":[[109,0,\"l\",\"LBS\",true,\"Switch 0\",0.0,null],[40,1,\"l\",\"LBS\",true,\"Switch 1\",0.0,null],[221,2,\"l\",\"LBS\",true,\"Switch 2\",0.0,null],[221,3,\"l\",\"LBS\",true,\"Switch 3\",0.0,null],[239,3,\"l\",\"LBS\",true,\"Switch 4\",0.0,null],[239,4,\"l\",\"LBS\",true,\"Switch 5\",0.0,null],[236,4,\"l\",\"LBS\",true,\"Switch 6\",0.0,null],[169,5,\"l\",\"LBS\",true,\"Switch 7\",0.0,null],[54,5,\"l\",\"LBS\",true,\"Switch 8\",0.0,null],[169,6,\"l\",\"LBS\",true,\"Switch 9\",0.0,null],[275,6,\"l\",\"LBS\",true,\"Switch 10\",0.0,null],[169,7,\"l\",\"LBS\",true,\"Switch 11\",0.0,null],[287,7,\"l\",\"LBS\",true,\"Switch 12\",0.0,null],[167,8,\"l\",\"LBS\",true,\"Switch 13\",0.0,null],[129,8,\"l\",\"LBS\",false,\"Switch 14\",0.0,null],[197,10,\"l\",\"LBS\",true,\"Switch 15\",0.0,null],[167,10,\"l\",\"LBS\",true,\"Switch 16\",0.0,null],[199,11,\"l\",\"LBS\",true,\"Switch 17\",0.0,null],[167,11,\"l\",\"LBS\",true,\"Switch 18\",0.0,null],[168,12,\"l\",\"LBS\",true,\"Switch 19\",0.0,null],[273,12,\"l\",\"LBS\",true,\"Switch 20\",0.0,null],[168,14,\"l\",\"LBS\",true,\"Switch 21\",0.0,null],[246,14,\"l\",\"LBS\",true,\"Switch 22\",0.0,null],[172,15,\"l\",\"LBS\",true,\"Switch 23\",0.0,null],[144,16,\"l\",\"LBS\",true,\"Switch 24\",0.0,null],[172,16,\"l\",\"LBS\",true,\"Switch 25\",0.0,null],[253,17,\"l\",\"LBS\",true,\"Switch 26\",0.0,null],[8,18,\"l\",\"LBS\",true,\"Switch 27\",0.0,null],[170,20,\"l\",\"LBS\",true,\"Switch 28\",0.0,null],[136,20,\"l\",\"LBS\",true,\"Switch 29\",0.0,null],[170,21,\"l\",\"LBS\",true,\"Switch 30\",0.0,null],[216,22,\"l\",\"LBS\",true,\"Switch 31\",0.0,null],[195,22,\"l\",\"LBS\",true,\"Switch 32\",0.0,null],[195,23,\"l\",\"LBS\",true,\"Switch 33\",0.0,null],[132,23,\"l\",\"LBS\",false,\"Switch 34\",0.0,null],[195,24,\"l\",\"LBS\",true,\"Switch 35\",0.0,null],[213,25,\"l\",\"LBS\",true,\"Switch 36\",0.0,null],[194,25,\"l\",\"LBS\",true,\"Switch 37\",0.0,null],[207,26,\"l\",\"LBS\",true,\"Switch 38\",0.0,null],[194,26,\"l\",\"LBS\",true,\"Switch 39\",0.0,null],[269,27,\"l\",\"LBS\",true,\"Switch 40\",0.0,null],[196,27,\"l\",\"LBS\",true,\"Switch 41\",0.0,null],[196,28,\"l\",\"LBS\",true,\"Switch 42\",0.0,null],[189,29,\"l\",\"LBS\",true,\"Switch 43\",0.0,null],[82,29,\"l\",\"LBS\",true,\"Switch 44\",0.0,null],[51,30,\"l\",\"LBS\",true,\"Switch 45\",0.0,null],[189,30,\"l\",\"LBS\",true,\"Switch 46\",0.0,null],[31,31,\"l\",\"LBS\",true,\"Switch 47\",0.0,null],[190,31,\"l\",\"LBS\",false,\"Switch 48\",0.0,null],[65,32,\"l\",\"LBS\",true,\"Switch 49\",0.0,null],[190,32,\"l\",\"LBS\",true,\"Switch 50\",0.0,null],[192,34,\"l\",\"LBS\",true,\"Switch 51\",0.0,null],[44,34,\"l\",\"LBS\",true,\"Switch 52\",0.0,null],[57,35,\"l\",\"LBS\",true,\"Switch 53\",0.0,null],[192,35,\"l\",\"LBS\",true,\"Switch 54\",0.0,null],[289,36,\"l\",\"LBS\",true,\"Switch 55\",0.0,null],[72,36,\"l\",\"LBS\",true,\"Switch 56\",0.0,null],[289,37,\"l\",\"LBS\",true,\"Switch 57\",0.0,null],[75,37,\"l\",\"LBS\",true,\"Switch 58\",0.0,null],[290,38,\"l\",\"LBS\",true,\"Switch 59\",0.0,null],[290,39,\"l\",\"LBS\",true,\"Switch 60\",0.0,null],[242,39,\"l\",\"LBS\",true,\"Switch 61\",0.0,null],[290,40,\"l\",\"LBS\",true,\"Switch 62\",0.0,null],[240,40,\"l\",\"LBS\",true,\"Switch 63\",0.0,null],[269,41,\"l\",\"LBS\",true,\"Switch 64\",0.0,null],[108,41,\"l\",\"LBS\",true,\"Switch 65\",0.0,null],[153,42,\"l\",\"LBS\",true,\"Switch 66\",0.0,null],[316,42,\"l\",\"LBS\",true,\"Switch 67\",0.0,null],[316,43,\"l\",\"LBS\",true,\"Switch 68\",0.0,null],[159,43,\"l\",\"LBS\",true,\"Switch 69\",0.0,null],[316,44,\"l\",\"LBS\",true,\"Switch 70\",0.0,null],[157,44,\"l\",\"LBS\",true,\"Switch 71\",0.0,null],[33,45,\"l\",\"LBS\",true,\"Switch 72\",0.0,null],[245,46,\"l\",\"LBS\",true,\"Switch 73\",0.0,null],[298,46,\"l\",\"LBS\",true,\"Switch 74\",0.0,null],[298,47,\"l\",\"LBS\",true,\"Switch 75\",0.0,null],[248,47,\"l\",\"LBS\",true,\"Switch 76\",0.0,null],[237,48,\"l\",\"LBS\",true,\"Switch 77\",0.0,null],[40,49,\"l\",\"LBS\",true,\"Switch 78\",0.0,null],[133,50,\"l\",\"LBS\",true,\"Switch 79\",0.0,null],[248,50,\"l\",\"LBS\",true,\"Switch 80\",0.0,null],[237,51,\"l\",\"LBS\",true,\"Switch 81\",0.0,null],[136,51,\"l\",\"LBS\",true,\"Switch 82\",0.0,null],[29,52,\"l\",\"LBS\",true,\"Switch 83\",0.0,null],[29,53,\"l\",\"LBS\",true,\"Switch 84\",0.0,null],[72,54,\"l\",\"LBS\",true,\"Switch 85\",0.0,null],[253,55,\"l\",\"LBS\",true,\"Switch 86\",0.0,null],[304,55,\"l\",\"LBS\",true,\"Switch 87\",0.0,null],[33,56,\"l\",\"LBS\",true,\"Switch 88\",0.0,null],[110,57,\"l\",\"LBS\",true,\"Switch 89\",0.0,null],[31,57,\"l\",\"LBS\",true,\"Switch 90\",0.0,null],[34,58,\"l\",\"LBS\",true,\"Switch 91\",0.0,null],[76,58,\"l\",\"LBS\",true,\"Switch 92\",0.0,null],[45,59,\"l\",\"LBS\",true,\"Switch 93\",0.0,null],[34,59,\"l\",\"LBS\",true,\"Switch 94\",0.0,null],[32,60,\"l\",\"LBS\",true,\"Switch 95\",0.0,null],[34,60,\"l\",\"LBS\",true,\"Switch 96\",0.0,null],[46,61,\"l\",\"LBS\",true,\"Switch 97\",0.0,null],[32,61,\"l\",\"LBS\",true,\"Switch 98\",0.0,null],[319,62,\"l\",\"CB\",true,\"Switch 99\",0.0,null],[50,63,\"l\",\"LBS\",true,\"Switch 100\",0.0,null],[48,63,\"l\",\"LBS\",true,\"Switch 101\",0.0,null],[42,64,\"l\",\"LBS\",true,\"Switch 102\",0.0,null],[50,64,\"l\",\"LBS\",true,\"Switch 103\",0.0,null],[84,65,\"l\",\"LBS\",true,\"Switch 104\",0.0,null],[50,65,\"l\",\"LBS\",true,\"Switch 105\",0.0,null],[54,66,\"l\",\"LBS\",true,\"Switch 106\",0.0,null],[147,66,\"l\",\"LBS\",false,\"Switch 107\",0.0,null],[54,67,\"l\",\"LBS\",true,\"Switch 108\",0.0,null],[144,67,\"l\",\"LBS\",true,\"Switch 109\",0.0,null],[224,68,\"l\",\"LBS\",true,\"Switch 110\",0.0,null],[38,68,\"l\",\"LBS\",true,\"Switch 111\",0.0,null],[38,69,\"l\",\"LBS\",true,\"Switch 112\",0.0,null],[161,69,\"l\",\"LBS\",true,\"Switch 113\",0.0,null],[134,70,\"l\",\"LBS\",true,\"Switch 114\",0.0,null],[235,71,\"l\",\"LBS\",true,\"Switch 115\",0.0,null],[83,72,\"l\",\"LBS\",true,\"Switch 116\",0.0,null],[132,73,\"l\",\"LBS\",true,\"Switch 117\",0.0,null],[137,73,\"l\",\"LBS\",true,\"Switch 118\",0.0,null],[137,74,\"l\",\"LBS\",true,\"Switch 119\",0.0,null],[95,74,\"l\",\"LBS\",true,\"Switch 120\",0.0,null],[132,75,\"l\",\"LBS\",true,\"Switch 121\",0.0,null],[134,75,\"l\",\"LBS\",true,\"Switch 122\",0.0,null],[129,76,\"l\",\"LBS\",true,\"Switch 123\",0.0,null],[188,76,\"l\",\"LBS\",true,\"Switch 124\",0.0,null],[85,77,\"l\",\"LBS\",true,\"Switch 125\",0.0,null],[129,77,\"l\",\"LBS\",true,\"Switch 126\",0.0,null],[98,78,\"l\",\"LBS\",true,\"Switch 127\",0.0,null],[100,78,\"l\",\"LBS\",true,\"Switch 128\",0.0,null],[100,79,\"l\",\"LBS\",true,\"Switch 129\",0.0,null],[102,79,\"l\",\"LBS\",true,\"Switch 130\",0.0,null],[94,80,\"l\",\"LBS\",true,\"Switch 131\",0.0,null],[102,80,\"l\",\"LBS\",true,\"Switch 132\",0.0,null],[100,81,\"l\",\"LBS\",true,\"Switch 133\",0.0,null],[107,81,\"l\",\"LBS\",true,\"Switch 134\",0.0,null],[94,82,\"l\",\"LBS\",true,\"Switch 135\",0.0,null],[95,82,\"l\",\"LBS\",true,\"Switch 136\",0.0,null],[210,85,\"l\",\"LBS\",true,\"Switch 137\",0.0,null],[215,85,\"l\",\"LBS\",true,\"Switch 138\",0.0,null],[216,86,\"l\",\"LBS\",true,\"Switch 139\",0.0,null],[215,86,\"l\",\"LBS\",true,\"Switch 140\",0.0,null],[219,87,\"l\",\"LBS\",true,\"Switch 141\",0.0,null],[236,87,\"l\",\"LBS\",true,\"Switch 142\",0.0,null],[236,88,\"l\",\"LBS\",true,\"Switch 143\",0.0,null],[223,88,\"l\",\"LBS\",false,\"Switch 144\",0.0,null],[109,90,\"l\",\"LBS\",true,\"Switch 145\",0.0,null],[201,90,\"l\",\"LBS\",true,\"Switch 146\",0.0,null],[173,91,\"l\",\"LBS\",true,\"Switch 147\",0.0,null],[107,91,\"l\",\"LBS\",true,\"Switch 148\",0.0,null],[205,92,\"l\",\"LBS\",true,\"Switch 149\",0.0,null],[207,92,\"l\",\"LBS\",true,\"Switch 150\",0.0,null],[216,93,\"l\",\"LBS\",true,\"Switch 151\",0.0,null],[205,93,\"l\",\"LBS\",true,\"Switch 152\",0.0,null],[201,94,\"l\",\"LBS\",true,\"Switch 153\",0.0,null],[213,94,\"l\",\"LBS\",true,\"Switch 154\",0.0,null],[173,95,\"l\",\"LBS\",true,\"Switch 155\",0.0,null],[174,95,\"l\",\"LBS\",true,\"Switch 156\",0.0,null],[174,96,\"l\",\"LBS\",true,\"Switch 157\",0.0,null],[162,96,\"l\",\"LBS\",true,\"Switch 158\",0.0,null],[161,97,\"l\",\"LBS\",true,\"Switch 159\",0.0,null],[162,97,\"l\",\"LBS\",true,\"Switch 160\",0.0,null],[157,98,\"l\",\"LBS\",true,\"Switch 161\",0.0,null],[155,98,\"l\",\"LBS\",true,\"Switch 162\",0.0,null],[153,99,\"l\",\"LBS\",true,\"Switch 163\",0.0,null],[200,99,\"l\",\"LBS\",true,\"Switch 164\",0.0,null],[229,100,\"l\",\"LBS\",true,\"Switch 165\",0.0,null],[224,100,\"l\",\"LBS\",true,\"Switch 166\",0.0,null],[223,101,\"l\",\"LBS\",true,\"Switch 167\",0.0,null],[227,101,\"l\",\"LBS\",true,\"Switch 168\",0.0,null],[227,102,\"l\",\"LBS\",true,\"Switch 169\",0.0,null],[231,102,\"l\",\"LBS\",true,\"Switch 170\",0.0,null],[231,103,\"l\",\"LBS\",true,\"Switch 171\",0.0,null],[229,103,\"l\",\"LBS\",true,\"Switch 172\",0.0,null],[285,104,\"l\",\"LBS\",true,\"Switch 173\",0.0,null],[288,104,\"l\",\"LBS\",true,\"Switch 174\",0.0,null],[288,105,\"l\",\"LBS\",true,\"Switch 175\",0.0,null],[286,105,\"l\",\"LBS\",true,\"Switch 176\",0.0,null],[176,106,\"l\",\"LBS\",true,\"Switch 177\",0.0,null],[285,106,\"l\",\"LBS\",true,\"Switch 178\",0.0,null],[178,107,\"l\",\"LBS\",true,\"Switch 179\",0.0,null],[176,107,\"l\",\"LBS\",true,\"Switch 180\",0.0,null],[178,108,\"l\",\"LBS\",true,\"Switch 181\",0.0,null],[197,108,\"l\",\"LBS\",true,\"Switch 182\",0.0,null],[287,109,\"l\",\"LBS\",true,\"Switch 183\",0.0,null],[286,109,\"l\",\"LBS\",true,\"Switch 184\",0.0,null],[200,110,\"l\",\"LBS\",true,\"Switch 185\",0.0,null],[184,110,\"l\",\"LBS\",true,\"Switch 186\",0.0,null],[198,111,\"l\",\"LBS\",true,\"Switch 187\",0.0,null],[199,111,\"l\",\"LBS\",true,\"Switch 188\",0.0,null],[199,112,\"l\",\"LBS\",true,\"Switch 189\",0.0,null],[181,112,\"l\",\"LBS\",true,\"Switch 190\",0.0,null],[198,113,\"l\",\"LBS\",true,\"Switch 191\",0.0,null],[184,113,\"l\",\"LBS\",true,\"Switch 192\",0.0,null],[181,114,\"l\",\"LBS\",true,\"Switch 193\",0.0,null],[186,114,\"l\",\"LBS\",true,\"Switch 194\",0.0,null],[314,116,\"l\",\"LBS\",true,\"Switch 195\",0.0,null],[301,116,\"l\",\"LBS\",true,\"Switch 196\",0.0,null],[301,117,\"l\",\"LBS\",true,\"Switch 197\",0.0,null],[303,117,\"l\",\"LBS\",true,\"Switch 198\",0.0,null],[303,118,\"l\",\"LBS\",true,\"Switch 199\",0.0,null],[304,118,\"l\",\"LBS\",true,\"Switch 200\",0.0,null],[273,119,\"l\",\"LBS\",true,\"Switch 201\",0.0,null],[315,119,\"l\",\"LBS\",true,\"Switch 202\",0.0,null],[314,120,\"l\",\"LBS\",true,\"Switch 203\",0.0,null],[246,120,\"l\",\"LBS\",true,\"Switch 204\",0.0,null],[271,121,\"l\",\"LBS\",true,\"Switch 205\",0.0,null],[305,121,\"l\",\"LBS\",true,\"Switch 206\",0.0,null],[312,122,\"l\",\"LBS\",true,\"Switch 207\",0.0,null],[273,122,\"l\",\"LBS\",true,\"Switch 208\",0.0,null],[271,123,\"l\",\"LBS\",true,\"Switch 209\",0.0,null],[281,123,\"l\",\"LBS\",true,\"Switch 210\",0.0,null],[281,124,\"l\",\"LBS\",true,\"Switch 211\",0.0,null],[312,124,\"l\",\"LBS\",true,\"Switch 212\",0.0,null],[271,125,\"l\",\"LBS\",true,\"Switch 213\",0.0,null],[85,125,\"l\",\"LBS\",true,\"Switch 214\",0.0,null],[312,126,\"l\",\"LBS\",true,\"Switch 215\",0.0,null],[313,126,\"l\",\"LBS\",true,\"Switch 216\",0.0,null],[6,127,\"l\",\"LBS\",true,\"Switch 217\",0.0,null],[5,128,\"l\",\"LBS\",true,\"Switch 218\",0.0,null],[244,129,\"l\",\"LBS\",true,\"Switch 219\",0.0,null],[1,129,\"l\",\"LBS\",true,\"Switch 220\",0.0,null],[0,130,\"l\",\"LBS\",true,\"Switch 221\",0.0,null],[4,130,\"l\",\"LBS\",true,\"Switch 222\",0.0,null],[241,131,\"l\",\"LBS\",true,\"Switch 223\",0.0,null],[4,131,\"l\",\"LBS\",true,\"Switch 224\",0.0,null],[8,132,\"l\",\"LBS\",true,\"Switch 225\",0.0,null],[0,132,\"l\",\"LBS\",true,\"Switch 226\",0.0,null],[2,133,\"l\",\"LBS\",true,\"Switch 227\",0.0,null],[245,134,\"l\",\"LBS\",true,\"Switch 228\",0.0,null],[3,134,\"l\",\"LBS\",true,\"Switch 229\",0.0,null],[240,135,\"l\",\"LBS\",true,\"Switch 230\",0.0,null],[241,135,\"l\",\"LBS\",true,\"Switch 231\",0.0,null],[242,136,\"l\",\"LBS\",true,\"Switch 232\",0.0,null],[245,137,\"l\",\"LBS\",true,\"Switch 233\",0.0,null],[244,137,\"l\",\"LBS\",true,\"Switch 234\",0.0,null],[244,138,\"l\",\"LBS\",true,\"Switch 235\",0.0,null],[138,139,\"l\",\"LBS\",true,\"Switch 236\",0.0,null],[111,140,\"l\",\"LBS\",true,\"Switch 237\",0.0,null],[110,141,\"l\",\"LBS\",true,\"Switch 238\",0.0,null],[108,141,\"l\",\"LBS\",true,\"Switch 239\",0.0,null],[140,142,\"l\",\"LBS\",true,\"Switch 240\",0.0,null],[133,143,\"l\",\"LBS\",true,\"Switch 241\",0.0,null],[141,144,\"l\",\"LBS\",true,\"Switch 242\",0.0,null],[138,144,\"l\",\"LBS\",true,\"Switch 243\",0.0,null],[149,145,\"l\",\"LBS\",true,\"Switch 244\",0.0,null],[141,145,\"l\",\"LBS\",true,\"Switch 245\",0.0,null],[147,146,\"l\",\"LBS\",true,\"Switch 246\",0.0,null],[149,146,\"l\",\"LBS\",true,\"Switch 247\",0.0,null],[65,147,\"l\",\"LBS\",true,\"Switch 248\",0.0,null],[65,148,\"l\",\"LBS\",true,\"Switch 249\",0.0,null],[36,148,\"l\",\"LBS\",true,\"Switch 250\",0.0,null],[79,149,\"l\",\"LBS\",true,\"Switch 251\",0.0,null],[79,150,\"l\",\"LBS\",true,\"Switch 252\",0.0,null],[82,150,\"l\",\"LBS\",true,\"Switch 253\",0.0,null],[75,151,\"l\",\"LBS\",true,\"Switch 254\",0.0,null],[101,152,\"l\",\"LBS\",true,\"Switch 255\",0.0,null],[110,153,\"l\",\"LBS\",true,\"Switch 256\",0.0,null],[103,153,\"l\",\"LBS\",true,\"Switch 257\",0.0,null],[103,154,\"l\",\"LBS\",true,\"Switch 258\",0.0,null],[106,156,\"l\",\"LBS\",true,\"Switch 259\",0.0,null],[71,157,\"l\",\"LBS\",true,\"Switch 260\",0.0,null],[71,158,\"l\",\"LBS\",true,\"Switch 261\",0.0,null],[73,158,\"l\",\"LBS\",true,\"Switch 262\",0.0,null],[73,161,\"l\",\"LBS\",true,\"Switch 263\",0.0,null],[80,162,\"l\",\"LBS\",true,\"Switch 264\",0.0,null],[39,162,\"l\",\"CB\",true,\"Switch 265\",0.0,null],[57,163,\"l\",\"LBS\",true,\"Switch 266\",0.0,null],[53,163,\"l\",\"LBS\",true,\"Switch 267\",0.0,null],[46,164,\"l\",\"LBS\",true,\"Switch 268\",0.0,null],[53,164,\"l\",\"LBS\",true,\"Switch 269\",0.0,null],[39,165,\"l\",\"CB\",true,\"Switch 270\",0.0,null],[42,167,\"l\",\"LBS\",true,\"Switch 271\",0.0,null],[51,167,\"l\",\"LBS\",true,\"Switch 272\",0.0,null],[44,168,\"l\",\"LBS\",true,\"Switch 273\",0.0,null],[56,168,\"l\",\"LBS\",true,\"Switch 274\",0.0,null],[56,169,\"l\",\"LBS\",true,\"Switch 275\",0.0,null],[84,169,\"l\",\"LBS\",true,\"Switch 276\",0.0,null],[52,170,\"l\",\"LBS\",true,\"Switch 277\",0.0,null],[150,170,\"l\",\"LBS\",true,\"Switch 278\",0.0,null],[146,171,\"l\",\"LBS\",true,\"Switch 279\",0.0,null],[150,171,\"l\",\"LBS\",true,\"Switch 280\",0.0,null],[117,172,\"l\",\"LBS\",true,\"Switch 281\",0.0,null],[148,172,\"l\",\"LBS\",true,\"Switch 282\",0.0,null],[148,173,\"l\",\"LBS\",true,\"Switch 283\",0.0,null],[120,173,\"l\",\"LBS\",true,\"Switch 284\",0.0,null],[118,174,\"l\",\"LBS\",true,\"Switch 285\",0.0,null],[148,174,\"l\",\"LBS\",true,\"Switch 286\",0.0,null],[80,175,\"l\",\"LBS\",true,\"Switch 287\",0.0,null],[117,175,\"l\",\"LBS\",true,\"Switch 288\",0.0,null],[146,177,\"l\",\"LBS\",true,\"Switch 289\",0.0,null],[143,177,\"l\",\"LBS\",true,\"Switch 290\",0.0,null],[145,178,\"l\",\"LBS\",true,\"Switch 291\",0.0,null],[146,178,\"l\",\"LBS\",true,\"Switch 292\",0.0,null],[55,179,\"l\",\"LBS\",true,\"Switch 293\",0.0,null],[145,179,\"l\",\"LBS\",true,\"Switch 294\",0.0,null],[83,180,\"l\",\"LBS\",true,\"Switch 295\",0.0,null],[41,180,\"l\",\"LBS\",true,\"Switch 296\",0.0,null],[81,181,\"l\",\"LBS\",true,\"Switch 297\",0.0,null],[77,181,\"l\",\"LBS\",true,\"Switch 298\",0.0,null],[77,182,\"l\",\"LBS\",true,\"Switch 299\",0.0,null],[35,182,\"l\",\"LBS\",true,\"Switch 300\",0.0,null],[35,183,\"l\",\"LBS\",true,\"Switch 301\",0.0,null],[80,184,\"l\",\"LBS\",true,\"Switch 302\",0.0,null],[119,184,\"l\",\"LBS\",true,\"Switch 303\",0.0,null],[81,185,\"l\",\"LBS\",true,\"Switch 304\",0.0,null],[37,185,\"l\",\"LBS\",true,\"Switch 305\",0.0,null],[81,186,\"l\",\"LBS\",true,\"Switch 306\",0.0,null],[43,186,\"l\",\"LBS\",true,\"Switch 307\",0.0,null],[37,187,\"l\",\"LBS\",true,\"Switch 308\",0.0,null],[41,187,\"l\",\"LBS\",true,\"Switch 309\",0.0,null],[35,188,\"l\",\"LBS\",true,\"Switch 310\",0.0,null],[45,188,\"l\",\"LBS\",false,\"Switch 311\",0.0,null],[45,189,\"l\",\"LBS\",true,\"Switch 312\",0.0,null],[47,189,\"l\",\"LBS\",true,\"Switch 313\",0.0,null],[47,190,\"l\",\"LBS\",true,\"Switch 314\",0.0,null],[49,190,\"l\",\"LBS\",true,\"Switch 315\",0.0,null],[49,191,\"l\",\"LBS\",true,\"Switch 316\",0.0,null],[52,191,\"l\",\"LBS\",true,\"Switch 317\",0.0,null],[55,192,\"l\",\"LBS\",true,\"Switch 318\",0.0,null],[120,192,\"l\",\"LBS\",true,\"Switch 319\",0.0,null],[6,193,\"l\",\"LBS\",true,\"Switch 320\",0.0,null],[319,193,\"l\",\"CB\",true,\"Switch 321\",0.0,null]]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\",\"scaling\",\"id_characteristic_table\",\"step_dependency_table\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "float64",
        "max_step": "uint32",
        "in_service": "bool",
        "scaling": "float64",
        "id_characteristic_table": "Int64",
        "step_dependency_table": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"rx_max\",\"rx_min\",\"s_sc_max_mva\",\"s_sc_min_mva\"],\"index\":[0,1],\"data\":[[\"External Grid 0\",58,1.0,0.0,1.0,true,null,null,null,null],[\"External Grid 1\",318,1.0,0.0,1.0,true,null,null,null,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "rx_max": "float64",
        "rx_min": "float64",
        "s_sc_max_mva": "float64",
        "s_sc_min_mva": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[0,1,2,3,4,5,6,7,8,10,11,12,14,15,16,17,18,20,21,22,23,24,25,26,27,28,29,30,31,32,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,85,86,87,88,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,156,157,158,161,162,163,164,165,167,168,169,170,171,172,173,174,175,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193],\"data\":[[\"Line 0\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",238,109,0.5863662,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8947079593416, 48.40549007606241], [7.896048283667894, 48.41060722903666], [7.896173712216692, 48.41100311474432]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 1\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",238,40,1.3735,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8947079593416, 48.40549007606241], [7.892690190852129, 48.40551636934287], [7.887502065342014, 48.40575963817082], [7.878529136519797, 48.4055268532696]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 2\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",238,221,0.2063691,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8947079593416, 48.40549007606241], [7.895064345442788, 48.40360449047714]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 3\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",221,239,0.6171309,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895064345442788, 48.40360449047714], [7.89613191775149, 48.39796660294922]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 4\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",239,236,0.38196802,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89613191775149, 48.39796660294922], [7.897077173332039, 48.39788292247765], [7.9009358501319475, 48.39783122887795], [7.901304807601978, 48.39757191961706]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 5\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",169,54,3.3028,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.781578254760578, 48.36717009454328], [7.782415938904114, 48.367588997722855], [7.787571249041797, 48.372747136260564], [7.805636919599265, 48.38813104890056], [7.811370592555369, 48.38535297479408]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 6\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",169,275,0.3504,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.781578254760578, 48.36717009454328], [7.784123146908384, 48.36674970053756], [7.785809443995345, 48.36588430787831]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 7\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",169,287,0.7358,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.781578254760578, 48.36717009454328], [7.781874544974903, 48.36700871405821], [7.780913142315842, 48.365595067644534], [7.77915169057083, 48.36620372462611], [7.777242872572381, 48.36639701618336], [7.775776555187228, 48.36481251470263], [7.775695905660649, 48.36446774724093]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 8\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",167,129,0.1455,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.758380110203183, 48.34834126522201], [7.758084610072344, 48.34860057697059], [7.757528366368351, 48.349523303920996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 10\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",197,167,0.3133829,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.761479038023908, 48.35023997375141], [7.758380110203183, 48.34834126522201]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 11\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",199,167,0.258,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.755691317531285, 48.34750561849222], [7.756422840300819, 48.34759205831028], [7.756456152212044, 48.348120675529074], [7.758380110203183, 48.34834126522201]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 12\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",168,273,0.4346,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.755987281846834, 48.385539481251776], [7.754936541688859, 48.385150459695026], [7.752264174321627, 48.38528923325705], [7.749098302762139, 48.38651874735516]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 14\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",168,246,0.3572,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.755987281846834, 48.385539481251776], [7.755867224918182, 48.38577499413253], [7.756532496276515, 48.38647184045549], [7.756205473201505, 48.386749567178704], [7.756694065388471, 48.3874153634542], [7.755277485653522, 48.38787177811008]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 15\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",172,131,0.25375134,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.816726675067033, 48.38789817455823], [7.81622593503414, 48.38787586615857], [7.814401857028636, 48.38940745322478]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 16\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",144,172,0.6353,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.811928656238718, 48.387554015831256], [7.813485965068052, 48.38824937519955], [7.813979419660251, 48.387702180733314], [7.81428296170347, 48.38637650877378], [7.816863859935843, 48.38743514280955], [7.816726675067033, 48.38789817455823]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 17\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",253,171,1.29984435,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.763967963075327, 48.39721686304388], [7.7711189069166515, 48.40810118664213]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 18\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",171,8,0.13882869,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.7711189069166515, 48.40810118664213], [7.769656033756945, 48.40897040695545], [7.769463871775121, 48.40913221025741]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 20\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",170,136,0.6318,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8361383171097305, 48.40115572630924], [7.836125476104098, 48.401147192227256], [7.83739965076556, 48.40180506554106], [7.841204475200443, 48.403988079279166], [7.84164511823214, 48.404144714210396]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 21\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",170,116,0.1115686,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8361383171097305, 48.40115572630924], [7.835783312488762, 48.40022903250557], [7.835716941924163, 48.40021513104056]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 22\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",216,195,0.3117,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889313095595696, 48.41271758635438], [7.888004329429848, 48.41442695301358], [7.888468123365731, 48.41556285746508]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 23\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",195,132,1.187632,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888468123365731, 48.41556285746508], [7.8936321320293485, 48.419194753695685], [7.901150019336374, 48.421893919694526]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 24\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",195,317,0.69523296,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888468123365731, 48.41556285746508], [7.879041696902467, 48.41572609267613]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 25\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",213,194,0.2351106585,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.901303414862235, 48.41377255466426], [7.902018853458887, 48.41396058205242], [7.902638577055225, 48.41520010054602]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 26\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",207,194,0.5608,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8963835846532575, 48.414242480883395], [7.897599470445078, 48.41442462856805], [7.897895242226608, 48.41538086848998], [7.901830541319305, 48.41552371266226], [7.902638577055225, 48.41520010054602]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 27\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",269,196,0.5217,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.810916838962296, 48.434908969273856], [7.8098100277588465, 48.43301239443272], [7.813287824838175, 48.431691688874466]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 28\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",196,74,0.28264191,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.813287824838175, 48.431691688874466], [7.812791494205497, 48.431385728136846], [7.8109220612220165, 48.43111791204204], [7.809467223941316, 48.430037266388126]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 29\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",189,82,1.6878,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.815930580624138, 48.46357677093137], [7.8174482688698275, 48.46330568615259], [7.815439202434551, 48.46088669813349], [7.818286894295967, 48.458211727907035], [7.825631951055531, 48.45715225417666], [7.824490292422416, 48.45412175433379]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 30\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",51,189,1.0726,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.805015433493411, 48.462966137609016], [7.808201496422336, 48.461520715433174], [7.811538745152171, 48.46377225434117], [7.811827811522226, 48.46392050699719], [7.815509915547556, 48.46287434251547], [7.815387741483943, 48.46354502678717], [7.815930580624138, 48.46357677093137]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 31\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",31,190,0.96726042,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8166146453040595, 48.44215898326708], [7.819549800807648, 48.45155156672426]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 32\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",65,190,0.3235,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.815999191593257, 48.4520004486148], [7.817498572038815, 48.45179274446283], [7.817775058148472, 48.45227496161182], [7.819549800807648, 48.45155156672426]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 34\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",192,44,0.3088,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.800222048335613, 48.466407519502575], [7.800113593024236, 48.467138864546264], [7.800610379993529, 48.46829711967187], [7.799503775436736, 48.46870230866751]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 35\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",57,192,0.54134724,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.80752534227331, 48.46584321750807], [7.800222048335613, 48.466407519502575]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 36\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",289,72,0.2961,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.806058800069422, 48.43599439563442], [7.806421309165015, 48.4362055733579], [7.805599960895004, 48.43694878245399], [7.80673405778964, 48.43815271598549]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 37\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",289,75,0.48,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.806058800069422, 48.43599439563442], [7.805335765721932, 48.436230098706325], [7.805199488129543, 48.43479353997049], [7.804603425726798, 48.433461816428554], [7.804666086284209, 48.43251066830495]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 38\",\"243-AL1\\/39-ST1A 20.0\",290,7,0.71107892,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true,\"{\\\"coordinates\\\": [[7.769441570183095, 48.41414363205724], [7.766083922141606, 48.41861893207832], [7.765743379197091, 48.41987792805789]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 39\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",290,242,0.2418,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.769441570183095, 48.41414363205724], [7.769730282276106, 48.41394093258762], [7.770542159455186, 48.414134725399144], [7.771503761305329, 48.41297284403903]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 40\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",290,240,0.261,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.769441570183095, 48.41414363205724], [7.768406128570779, 48.414371438124], [7.767799181835386, 48.41460781659752], [7.76713218273902, 48.414566847409716], [7.766593408887951, 48.413949635424736]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 41\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",269,108,0.3447,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.810916838962296, 48.434908969273856], [7.811763300489368, 48.4348039992478], [7.812358889947379, 48.43586958521815], [7.812134057997846, 48.437252750993984]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 42\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",153,316,1.62086925,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.759629839160128, 48.3444105914956], [7.758283756273891, 48.34240156159719], [7.757160848106757, 48.34188624338181], [7.753461280522283, 48.33596247728857], [7.753125163009409, 48.331983432639284]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 43\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",316,159,0.7819,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.753125163009409, 48.331983432639284], [7.761877118332033, 48.33034649606129], [7.761240053860368, 48.32945774646641]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 44\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",316,157,0.2485,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.753125163009409, 48.331983432639284], [7.753573521770244, 48.33020889805156], [7.753395370106913, 48.3297903765829]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 45\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",317,33,2.611110855,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879041696902467, 48.41572609267613], [7.877416142764672, 48.415754019328425], [7.854664591434976, 48.42084885223843], [7.845385081335858, 48.4229645493474]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 46\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",245,298,1.1582358737,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.775266635504604, 48.40850592727621], [7.777498262968239, 48.40904311794737], [7.788731914746645, 48.40388379782281]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 47\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",298,248,1.5264997073,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.788731914746645, 48.40388379782281], [7.805732381533399, 48.39607413223037], [7.8057758179679615, 48.39606378340132]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 48\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",237,247,2.0333863013,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8426383362929775, 48.398115449480244], [7.86375666391543, 48.40965933667854]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 49\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",247,40,0.9969,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.86375666391543, 48.40965933667854], [7.866225916836617, 48.40835437410063], [7.875543574545038, 48.40633626883148], [7.878529136519797, 48.4055268532696]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 50\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",133,248,0.8042,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8126537758568055, 48.39170089001182], [7.812246482891534, 48.39208848005875], [7.811644040831371, 48.3932605026847], [7.809930941843631, 48.39410379848378], [7.806087360715251, 48.394554739534286], [7.8057758179679615, 48.39606378340132]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 51\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",237,136,0.9474,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8426383362929775, 48.398115449480244], [7.842030849441703, 48.39828929483894], [7.839096884116497, 48.40038690577195], [7.83989266587349, 48.401150186273235], [7.841390825296571, 48.40220930073991], [7.842892000465713, 48.402611223198186], [7.842087064909871, 48.403862633463525], [7.84164511823214, 48.404144714210396]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 52\",\"243-AL1\\/39-ST1A 20.0\",29,30,0.92858436,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true,\"{\\\"coordinates\\\": [[7.786659017249014, 48.43625936008396], [7.786974059473482, 48.43621079355224], [7.799059506222635, 48.4375915317665]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 53\",\"243-AL1\\/39-ST1A 20.0\",126,29,0.7776330989,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true,\"{\\\"coordinates\\\": [[7.776376345809668, 48.43784808661677], [7.786659017249014, 48.43625936008396]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 54\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",30,72,0.7126,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.799059506222635, 48.4375915317665], [7.79926973043239, 48.438365076975934], [7.802946687308421, 48.43811625359848], [7.804438421470535, 48.43774644970764], [7.805266836376121, 48.43721361179621], [7.80673405778964, 48.43815271598549]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 55\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",253,304,1.1359,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.763967963075327, 48.39721686304388], [7.764958576168508, 48.39694908313921], [7.766290866385869, 48.39667324003736], [7.765925898160517, 48.39581646128183], [7.763765633373263, 48.393568726631216], [7.762700018994479, 48.3920182743164], [7.761571047728088, 48.389305854830766], [7.761470329043948, 48.388816338535605]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 56\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",33,104,2.1491664162,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.845385081335858, 48.4229645493474], [7.821346748489756, 48.42844093575865], [7.818122484083059, 48.429742025433235]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 57\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",110,31,0.8107235861,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.814348752471256, 48.43503247924935], [7.8166146453040595, 48.44215898326708]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 58\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",34,76,0.4702,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.834053059787828, 48.46664642659273], [7.834293506224103, 48.46690297490613], [7.836048527306521, 48.46785146428183], [7.835171724259093, 48.46940220140584], [7.835840183052138, 48.4700248786312]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 59\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",45,34,3.15538962,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.872608192748625, 48.45794147327886], [7.871205169962752, 48.45816150593776], [7.865685066309862, 48.45958978415041], [7.855674529525037, 48.45952177587914], [7.834291967844844, 48.46491575387908], [7.834053059787828, 48.46664642659273]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 60\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",32,34,0.5802,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.827272008388628, 48.466489410328336], [7.8277365143264825, 48.46658585880405], [7.829141388900078, 48.46719882495215], [7.831866337061972, 48.46600061457696], [7.833564402405951, 48.46663092407985], [7.834053059787828, 48.46664642659273]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 61\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",46,32,0.6181312259,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.818941066410403, 48.4658421352211], [7.827272008388628, 48.466489410328336]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 62\",\"243-AL1\\/39-ST1A 20.0\",319,126,1.0062912706,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true,\"{\\\"coordinates\\\": [[7.7615333943715035, 48.439874883455424], [7.776376345809668, 48.43784808661677]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 63\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",50,48,0.22189872,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.787018478319392, 48.4604578360895], [7.78662365658653, 48.459942292632206], [7.786003458366173, 48.45859429978941]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 64\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",42,50,0.93602066,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.798915550853087, 48.46284775712659], [7.798843163722211, 48.46255155296364], [7.787194863706104, 48.46047175881355], [7.787018478319392, 48.4604578360895]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 65\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",84,50,1.3413,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.79305306057687, 48.46585030578092], [7.795085016423698, 48.46578217805131], [7.794918198969298, 48.465007274168464], [7.796165093559586, 48.46263647425135], [7.788830555207495, 48.46107800484119], [7.786709754259317, 48.461045792318515], [7.786464198716023, 48.46053877935838], [7.787018478319392, 48.4604578360895]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 66\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",54,147,0.4459,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.811370592555369, 48.38535297479408], [7.811318787572469, 48.38527882216764], [7.815501413379947, 48.382887094355645]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 67\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",54,144,0.2603,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.811370592555369, 48.38535297479408], [7.811595368627118, 48.385928270244946], [7.8110655410750915, 48.386430065450135], [7.81136875226478, 48.3871739014232], [7.811928656238718, 48.387554015831256]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 68\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",224,38,1.8042808741,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.9084945276104195, 48.39773842093887], [7.909391336045122, 48.399447776583635], [7.924082516891615, 48.3984020874538], [7.926292142746033, 48.398980931406236], [7.931257487388791, 48.398094303535]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 69\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",38,161,0.5903,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.931257487388791, 48.398094303535], [7.932851955355446, 48.39632695296329], [7.937738708318361, 48.39605777290455]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 70\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",134,142,0.3681,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.904856256838342, 48.42317235658359], [7.905657633837185, 48.42387899646563], [7.903027274636419, 48.42556885464923]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 71\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",142,235,0.1619712,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.903027274636419, 48.42556885464923], [7.904313419921688, 48.426746959273764], [7.904323568737333, 48.426754589785816]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 72\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",142,83,1.455003,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.903027274636419, 48.42556885464923], [7.900422767586749, 48.42678214922959], [7.895925122046382, 48.430715471028996], [7.89306465328747, 48.431871317653105], [7.888368095378101, 48.43274836139323], [7.887773560526454, 48.433206518352755]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 73\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",132,137,0.4655,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.901150019336374, 48.421893919694526], [7.902983352314626, 48.42021485438325], [7.904558598573622, 48.41985264054491], [7.907598272338195, 48.42108182049426]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 74\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",137,95,0.5305,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.907598272338195, 48.42108182049426], [7.907531430645335, 48.42140868537678], [7.9052989811040755, 48.42259830298465], [7.90828612482716, 48.424189374801]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 75\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",132,134,0.304368,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.901150019336374, 48.421893919694526], [7.904856256838342, 48.42317235658359]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 76\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",129,188,0.3469,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.757528366368351, 48.349523303920996], [7.757431972718276, 48.35033193619265], [7.7545673423258386, 48.3526108097117]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 77\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",85,129,2.1218681894,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.757061058783549, 48.36812436772768], [7.76129468741435, 48.354057545467725], [7.757528366368351, 48.349523303920996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 78\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",98,100,0.2965,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.917782616603534, 48.424006590648986], [7.912914076992986, 48.42255372117566]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 79\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",100,102,0.2751,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.912914076992986, 48.42255372117566], [7.914608155074788, 48.42455517977702], [7.913933853984345, 48.42590628658488]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 80\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",94,102,0.4285,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.909334378322094, 48.426188487218326], [7.909609713731938, 48.4262003114186], [7.910526348475593, 48.42567694197769], [7.911706758846923, 48.42624241123789], [7.91260162511729, 48.42551677297042], [7.913933853984345, 48.42590628658488]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 81\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",100,107,0.3375,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.912914076992986, 48.42255372117566], [7.914987797345011, 48.42109713594567], [7.913786733913147, 48.420438677160725]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 82\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",94,95,0.3487,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.909334378322094, 48.426188487218326], [7.910628274806562, 48.42540397589623], [7.90828612482716, 48.424189374801]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 85\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",210,215,0.329,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888453497872278, 48.41021512075374], [7.886142061203813, 48.411324882457365], [7.886036456351012, 48.412391654151094]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 86\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",216,215,0.2607,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889313095595696, 48.41271758635438], [7.886754678860876, 48.412538868389674], [7.88626878477168, 48.412646305840084], [7.886036456351012, 48.412391654151094]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 87\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",219,236,0.2982,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.901722719875609, 48.40051528842866], [7.901478376520011, 48.39898138560276], [7.901304807601978, 48.39757191961706]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 88\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",236,223,0.2957,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.901304807601978, 48.39757191961706], [7.901229365760782, 48.396618597306905], [7.90205872309751, 48.395299306037806]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 90\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",109,201,0.3152,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896173712216692, 48.41100311474432], [7.898364527394128, 48.411197289242], [7.899896941709586, 48.41219987862297]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 91\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",173,107,2.5282,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.9328354216280506, 48.401639717054444], [7.931111333953971, 48.40314742068416], [7.924782339298749, 48.41145849305281], [7.913786733913147, 48.420438677160725]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 92\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",205,207,0.0933,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894375462302109, 48.412959833670094], [7.894609615717571, 48.41328728677549], [7.8963835846532575, 48.414242480883395]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 93\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",216,205,0.38666292,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889313095595696, 48.41271758635438], [7.894375462302109, 48.412959833670094]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 94\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",201,213,0.2724,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.899896941709586, 48.41219987862297], [7.901517441608324, 48.41243010410867], [7.901303414862235, 48.41377255466426]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 95\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",173,174,0.2474,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.9328354216280506, 48.401639717054444], [7.934454805930536, 48.40146312322061], [7.936287351303501, 48.400918516127334]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 96\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",174,162,0.2502,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.936287351303501, 48.400918516127334], [7.937871546738272, 48.3996743385898], [7.938291961287202, 48.39911501545859]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 97\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",161,162,0.4588,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.937738708318361, 48.39605777290455], [7.937908408830377, 48.39622610359972], [7.936633845961019, 48.39706035508018], [7.936815722259916, 48.39826119272725], [7.937734034157203, 48.39860559684791], [7.937547687028119, 48.39883465485712], [7.938291961287202, 48.39911501545859]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 98\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",157,155,0.3655,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.753395370106913, 48.3297903765829], [7.755869301063094, 48.328974117162275], [7.757920252549552, 48.32845845019049]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 99\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",153,200,0.291,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.759629839160128, 48.3444105914956], [7.75782276527147, 48.34403541580135], [7.755780231459689, 48.34396313065524]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 100\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",229,224,0.2987,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.905919468287753, 48.396217027426985], [7.905870190748854, 48.396778066442074], [7.907751741755607, 48.397053760799785], [7.9084945276104195, 48.39773842093887]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 101\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",223,227,0.2355,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.90205872309751, 48.395299306037806], [7.9026198872801, 48.39512339357625], [7.904432371911033, 48.3939077528269]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 102\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",227,231,0.4892,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.904432371911033, 48.3939077528269], [7.90720373734137, 48.39294498344864], [7.90819035399443, 48.39430048606478], [7.90794776041544, 48.394489103137495], [7.908338597387135, 48.39499750403587]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 103\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",231,229,0.2982,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.908338597387135, 48.39499750403587], [7.907877408859961, 48.396340701525595], [7.905919468287753, 48.396217027426985]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 104\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",285,288,0.2384,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.77541441952261, 48.359387497487134], [7.775897231830879, 48.3602321159914], [7.7762738316504265, 48.360821415377465], [7.776701020794866, 48.36133205154042]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 105\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",288,286,0.1773,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.776701020794866, 48.36133205154042], [7.777133131484123, 48.361342842453865], [7.777571136256727, 48.36244816364895], [7.777566812718121, 48.36261088253629]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 106\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",176,285,0.2827,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.776039269015391, 48.35663791686056], [7.77632396106846, 48.357890227426644], [7.77541441952261, 48.359387497487134]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 107\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",178,176,0.6151,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.770325968788042, 48.35975182971347], [7.772129830968809, 48.35778042545513], [7.776039269015391, 48.35663791686056]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 108\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",178,197,1.2776809417,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.770325968788042, 48.35975182971347], [7.761479038023908, 48.35023997375141]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 109\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",287,286,0.1468,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.775695905660649, 48.36446774724093], [7.776419559308654, 48.36350223296791], [7.777566812718121, 48.36261088253629]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 110\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",200,184,0.2534,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.755780231459689, 48.34396313065524], [7.755044310619697, 48.34426775081148], [7.753952346270859, 48.34552927820808], [7.7538594144436805, 48.345772887818804]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 111\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",198,199,0.2138,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.756184412909383, 48.345623656884975], [7.756219304854599, 48.34600528831053], [7.755691317531285, 48.34750561849222]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 112\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",199,181,0.4151,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.755691317531285, 48.34750561849222], [7.7541962576323025, 48.34758219051105], [7.754530233365392, 48.34920225220246], [7.752695973125167, 48.34979925580374]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 113\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",198,184,0.1805,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.756184412909383, 48.345623656884975], [7.7560847480531505, 48.345533289077835], [7.754031231612078, 48.345693810989175], [7.7538594144436805, 48.345772887818804]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 114\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",181,186,0.5618,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.752695973125167, 48.34979925580374], [7.751810826297168, 48.34979996068833], [7.745178558182357, 48.349078642676616]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 116\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",314,301,0.3994,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.757804110375216, 48.38819903758298], [7.759170513376308, 48.3873020769341], [7.76226955024253, 48.38622195737371]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 117\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",301,303,0.2608,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.76226955024253, 48.38622195737371], [7.763443859194219, 48.385914208309465], [7.764481499839719, 48.387253837121776]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 118\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",303,304,0.3696,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.764481499839719, 48.387253837121776], [7.762130310127758, 48.38794755581447], [7.762763912430871, 48.38852075079145], [7.761470329043948, 48.388816338535605]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 119\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",273,315,0.2507,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.749098302762139, 48.38651874735516], [7.747917223087707, 48.386703185505056], [7.749908553830717, 48.38849987706139]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 120\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",314,246,0.304,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.757804110375216, 48.38819903758298], [7.756986342856801, 48.388485218743035], [7.75516628477344, 48.388753667201904], [7.755277485653522, 48.38787177811008]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 121\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",271,305,0.2326,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.753874632672531, 48.381988033757224], [7.754239849704478, 48.38177684669241], [7.754899242160297, 48.38177158751474], [7.754909950395624, 48.38124747666239], [7.756128882041786, 48.38127333695404]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 122\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",312,273,0.1183,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.747766254755177, 48.38593046261288], [7.749098302762139, 48.38651874735516]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 123\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",271,281,0.397,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.753874632672531, 48.381988033757224], [7.750416988747825, 48.38256215965859], [7.751239703606833, 48.38363665057252]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 124\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",281,312,0.5202,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.751239703606833, 48.38363665057252], [7.751637732522006, 48.384248057650645], [7.750171002545883, 48.38471159039433], [7.748848329315541, 48.38478902400804], [7.747766254755177, 48.38593046261288]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 125\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",271,85,1.5258337006,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.753874632672531, 48.381988033757224], [7.754719524904049, 48.375902471849464], [7.757061058783549, 48.36812436772768]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 126\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",312,313,0.2535,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.747766254755177, 48.38593046261288], [7.747345601649864, 48.38664414979842], [7.744260686465286, 48.38747799457919]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 127\",\"243-AL1\\/39-ST1A 20.0\",7,6,1.60062108,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true,\"{\\\"coordinates\\\": [[7.765743379197091, 48.41987792805789], [7.7585288455939665, 48.43345787620781]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 128\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",7,5,0.4731,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.765743379197091, 48.41987792805789], [7.766447757298655, 48.4200299349893], [7.767396711800372, 48.42373656388579]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 129\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",244,1,0.2978,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.775188962956967, 48.4106662024164], [7.77674238652206, 48.410778162855365], [7.778809539550178, 48.40987064550492]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 130\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",0,4,0.2947,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.765225672614365, 48.41091584192147], [7.764837816896532, 48.41125561432176], [7.76606484746611, 48.4124244421834]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 131\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",241,4,0.4167,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.761798098368771, 48.413486950801484], [7.7639922621668935, 48.41182097442182], [7.765722943668012, 48.412450924445146], [7.76606484746611, 48.4124244421834]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 132\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",8,0,0.32347131,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.769463871775121, 48.40913221025741], [7.769431844659233, 48.409159177441765], [7.7665951997192195, 48.40969201784859], [7.765225672614365, 48.41091584192147]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 133\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",243,2,0.2964,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.775990558453709, 48.41297438457729], [7.776748729172764, 48.41331062258001], [7.778617825020764, 48.4123141062621], [7.779195765893586, 48.4120381144602]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 134\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",245,3,0.2821,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.775266635504604, 48.40850592727621], [7.775768029695281, 48.40798047975019], [7.775204689771646, 48.40610336882051]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 135\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",240,241,0.3965,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.766593408887951, 48.413949635424736], [7.765444260339439, 48.41402817045772], [7.762677742769116, 48.41423953061414], [7.761798098368771, 48.413486950801484]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 136\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",242,243,0.3709,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.771503761305329, 48.41297284403903], [7.773426581451681, 48.41358426166424], [7.775328167829107, 48.41284311449611], [7.775990558453709, 48.41297438457729]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 137\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",245,244,0.2736,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.775266635504604, 48.40850592727621], [7.775834208670297, 48.40895948375834], [7.775918857568513, 48.41002748821806], [7.775188962956967, 48.4106662024164]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 138\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",244,243,0.3288,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.775188962956967, 48.4106662024164], [7.776156826669018, 48.4110820109806], [7.776069305156782, 48.41202505132909], [7.775436339281674, 48.41266511728967], [7.775990558453709, 48.41297438457729]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 139\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",116,138,0.4994314,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.835716941924163, 48.40021513104056], [7.834017116189658, 48.39984602561909], [7.83265609981566, 48.39850086933367], [7.830587014176033, 48.397536748144226]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 140\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",116,111,0.3164,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.835716941924163, 48.40021513104056], [7.835858596456743, 48.399196490714516], [7.836801497796553, 48.39847231884331], [7.837825353282277, 48.399008499161106]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 141\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",110,108,0.3876,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.814348752471256, 48.43503247924935], [7.813250525813567, 48.435288574248574], [7.812532716282892, 48.435439366512185], [7.8128153969307474, 48.436011043823065], [7.8125753726717475, 48.43731600257155], [7.812134057997846, 48.437252750993984]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 142\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",131,140,0.07044866,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.814401857028636, 48.38940745322478], [7.814291499576686, 48.38938411385852], [7.813750946930894, 48.389190547422494]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 143\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",131,133,0.286,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.814401857028636, 48.38940745322478], [7.814283926768282, 48.38967584196678], [7.812753400538021, 48.39156960616492], [7.8126537758568055, 48.39170089001182]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 144\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",141,138,1.5172,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.822295509468547, 48.388073277915936], [7.823869402630555, 48.388456987331466], [7.821060890101761, 48.39023179835488], [7.822347038318297, 48.3911177281352], [7.824097180083762, 48.39305079689933], [7.828171691377432, 48.39485609666392], [7.829222350628085, 48.396704883728056], [7.830348907527056, 48.39743032423392], [7.830587014176033, 48.397536748144226]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 145\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",149,141,0.7192,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.817020486640479, 48.384299821641136], [7.8187887099884605, 48.38482287897183], [7.8194394395365086, 48.38520652110626], [7.822665542229687, 48.386411329681195], [7.82198478444112, 48.387031003585435], [7.822815782652554, 48.38770493588316], [7.822295509468547, 48.388073277915936]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 146\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",147,149,0.2203,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.815501413379947, 48.382887094355645], [7.816546084219191, 48.38240623332936], [7.8176024284740455, 48.383115188134305], [7.817020486640479, 48.384299821641136]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 147\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",64,65,0.2096,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.818002161030199, 48.45286282617741], [7.81735047281143, 48.45236679952003], [7.816277752431433, 48.452472330174245], [7.815999191593257, 48.4520004486148]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 148\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",65,36,0.2393,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.815999191593257, 48.4520004486148], [7.8159470252984145, 48.4518489851428], [7.8154455454548195, 48.45198309301552], [7.814877765306854, 48.451139116622976], [7.81386610882482, 48.45138394977538]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 149\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",79,64,0.3447,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.82260854480729, 48.45231100630828], [7.818002161030199, 48.45286282617741]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 150\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",79,82,0.3271,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.82260854480729, 48.45231100630828], [7.822566781765138, 48.45266207846716], [7.823197223787065, 48.4543191325133], [7.824490292422416, 48.45412175433379]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 151\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",74,75,0.5534,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.809467223941316, 48.430037266388126], [7.808549583479154, 48.43027933506786], [7.804648465174723, 48.43083045464513], [7.804666086284209, 48.43251066830495]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 152\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",74,101,0.14605809,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.809467223941316, 48.430037266388126], [7.809391548745799, 48.42998020030199], [7.810780426185848, 48.42871494027006]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 153\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",110,103,0.4817,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.814348752471256, 48.43503247924935], [7.815872682700299, 48.434970421032745], [7.815418792061373, 48.43310110711298], [7.817531148856758, 48.43283117116668]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 154\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",104,103,0.4426,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.818122484083059, 48.429742025433235], [7.818083816984841, 48.42987868583484], [7.817135120871869, 48.43023545576382], [7.817461811443534, 48.4306924859205], [7.816642126259775, 48.43088424285493], [7.817531148856758, 48.43283117116668]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 156\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",104,106,0.2842,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.818122484083059, 48.429742025433235], [7.8164050618348995, 48.42919600788272], [7.817027926271891, 48.42888699876993], [7.817198631577032, 48.42811920030154]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 157\",\"243-AL1\\/39-ST1A 20.0\",86,71,1.08161792,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true,\"{\\\"coordinates\\\": [[7.909234863520262, 48.45615430303409], [7.903483652202673, 48.45358185114635], [7.900317070730212, 48.45301794986834], [7.895958297692228, 48.453611293794474]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 158\",\"243-AL1\\/39-ST1A 20.0\",71,73,0.6892,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true,\"{\\\"coordinates\\\": [[7.895958297692228, 48.453611293794474], [7.8956862736710836, 48.45475150473159], [7.888307623910822, 48.45601148005711]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 161\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",73,78,0.4682,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888307623910822, 48.45601148005711], [7.88776916325827, 48.45627719348572], [7.883674810334897, 48.456097127840614], [7.882123314640699, 48.45630214585839]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 162\",\"243-AL1\\/39-ST1A 20.0\",80,39,2.5953,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true,\"{\\\"coordinates\\\": [[7.885461594829367, 48.45852459670366], [7.913960629334794, 48.4569382040042]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 163\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",57,53,0.3055,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.80752534227331, 48.46584321750807], [7.80754101864081, 48.46596098113992], [7.810031262748202, 48.46600035605018], [7.810539456577534, 48.46630497792045], [7.81129440007589, 48.4661470004884]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 164\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",46,53,0.5665,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.818941066410403, 48.4658421352211], [7.814808134254484, 48.46581065840659], [7.812943051142982, 48.46590380868623], [7.81129440007589, 48.4661470004884]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 165\",\"243-AL1\\/39-ST1A 20.0\",39,86,0.36478208,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true,\"{\\\"coordinates\\\": [[7.913099680241396, 48.45663219653908], [7.912790933340661, 48.456833482269886], [7.912023603713898, 48.45740074172955], [7.909234863520262, 48.45615430303409]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 167\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",42,51,0.464,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.798915550853087, 48.46284775712659], [7.805015433493411, 48.462966137609016]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 168\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",44,56,0.4202,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.799503775436736, 48.46870230866751], [7.797891210313311, 48.465884252336345], [7.796742737062005, 48.465880383024654]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 169\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",56,84,0.2721,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.796742737062005, 48.465880383024654], [7.794110968819995, 48.46590636450038], [7.79305306057687, 48.46585030578092]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 170\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",52,150,0.2854,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877253109601893, 48.46499296672238], [7.876719230418665, 48.465615075712854], [7.876755015618762, 48.46636840611702], [7.876972891130834, 48.46654892076256], [7.877156262352438, 48.46740551089215]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 171\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",146,150,0.7697,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875816099565331, 48.472360114769316], [7.875534511796639, 48.47232304101376], [7.875985161359858, 48.47165336171102], [7.875486830253149, 48.47114089929794], [7.876637087726613, 48.46913517198261], [7.877441949337699, 48.46937137732608], [7.8784594392724, 48.467794565092966], [7.877156262352438, 48.46740551089215]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 172\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",117,148,0.2637,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8834468909549855, 48.4613555876003], [7.883787221239259, 48.46292133786397], [7.882607162668001, 48.463027583083495]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 173\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",148,120,0.1966,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882607162668001, 48.463027583083495], [7.884018547868955, 48.463503680108325], [7.884320758321548, 48.46419158988042]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 174\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",118,148,0.2796,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880230044935533, 48.462169343727574], [7.8804581438335815, 48.46323445829534], [7.882607162668001, 48.463027583083495]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 175\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",80,117,0.3976,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885461594829367, 48.45852459670366], [7.885108020255011, 48.45925446070308], [7.884632762011413, 48.460217725224446], [7.884079704569312, 48.460193056885444], [7.883791479415832, 48.460862623984305], [7.883409991222734, 48.46087555486147], [7.8834468909549855, 48.4613555876003]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 177\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",146,143,0.2933,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875816099565331, 48.472360114769316], [7.876668674237667, 48.47484422826085]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 178\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",145,146,0.4486,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8799044176633215, 48.469995861910235], [7.878813093143337, 48.471352495441344], [7.876277200018275, 48.47162030378073], [7.875816099565331, 48.472360114769316]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 179\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",55,145,0.5508,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880884492342217, 48.46626640796229], [7.8816500020356735, 48.466671630179064], [7.882595447383071, 48.467065898624384], [7.881056765995633, 48.46954175798025], [7.8799044176633215, 48.469995861910235]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 180\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",83,41,1.420497,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887773560526454, 48.433206518352755], [7.884664667578182, 48.43560076570538], [7.8783627557360765, 48.442648263362436], [7.876252723593842, 48.44299303112847]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 181\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",81,77,0.5398,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88517175431814, 48.45375026829303], [7.884505171805365, 48.453797177437885], [7.880912379082944, 48.45401796002383], [7.8780829873512435, 48.45477827748655]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 182\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",77,35,0.3546,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8780829873512435, 48.45477827748655], [7.877908932007487, 48.454862932557084], [7.878580240512052, 48.455538853940965], [7.8770142301153365, 48.45634075148979], [7.8777176531569495, 48.457138914558186]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 183\",\"NA2XS2Y 1x240 RM\\/25 12\\/20 kV\",78,35,0.3376,0.122,0.112,304.0,0.0,0.421,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882123314640699, 48.45630214585839], [7.879801543323435, 48.456681773446036], [7.8777176531569495, 48.457138914558186]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 184\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",80,119,0.4395,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885461594829367, 48.45852459670366], [7.883522518897455, 48.45835960086805], [7.880600941961385, 48.45867550572121], [7.880760551329065, 48.459363549919026]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 185\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",81,37,1.0952,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88517175431814, 48.45375026829303], [7.885301981835198, 48.453216141645576], [7.88291375765926, 48.44925911156311], [7.8792242738174965, 48.44679416446019], [7.876889542193039, 48.44659344334918]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 186\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",81,43,0.3462,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88517175431814, 48.45375026829303], [7.886951183856484, 48.4537292909254], [7.886928854505144, 48.452782213375116], [7.888244332713167, 48.452317091700706]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 187\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",37,41,0.4099,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876889542193039, 48.44659344334918], [7.876863406747357, 48.44509707761739], [7.876408564981776, 48.4444555753831], [7.876439417323305, 48.443492269049536], [7.876252723593842, 48.44299303112847]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 188\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",35,45,0.38641038,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8777176531569495, 48.457138914558186], [7.872608192748625, 48.45794147327886]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 189\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",45,47,0.4463,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.872608192748625, 48.45794147327886], [7.87239644881949, 48.45828506195322], [7.874935206203324, 48.46130227308567], [7.875200408303946, 48.46134835145958]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 190\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",47,49,0.3144,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875200408303946, 48.46134835145958], [7.875153215471733, 48.46161584279951], [7.877121230823239, 48.46328048605441], [7.877500631694728, 48.46363931398706]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 191\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",49,52,0.1516,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877500631694728, 48.46363931398706], [7.877253109601893, 48.46499296672238]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 192\",\"NA2XS2Y 1x185 RM\\/25 12\\/20 kV\",55,120,0.3974,0.161,0.117,273.0,0.0,0.362,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880884492342217, 48.46626640796229], [7.882132382848775, 48.46601268490752], [7.883586919552062, 48.4658585507005], [7.884320758321548, 48.46419158988042]], \\\"type\\\": \\\"LineString\\\"}\"],[\"Line 193\",\"243-AL1\\/39-ST1A 20.0\",6,319,1.0062912706,0.1188,0.32,11.0,0.0,0.645,1.0,1,\"ol\",true,\"{\\\"coordinates\\\": [[7.7585288455939665, 48.43345787620781], [7.758956898218413, 48.43510803999951], [7.758431384490911, 48.437822432849366], [7.7615333943715035, 48.439874883455424]], \\\"type\\\": \\\"LineString\\\"}\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line_dc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus_dc\",\"to_bus_dc\",\"length_km\",\"r_ohm_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus_dc": "uint32",
        "to_bus_dc": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"parallel\",\"df\",\"in_service\",\"tap_changer_type\"],\"index\":[114,142],\"data\":[[\"HV\\/MV Transformer 0\",\"25 MVA 110\\/20 kV\",58,39,25.0,110.0,20.0,11.199999999999999,0.282,29.0,0.071,150.0,\"hv\",0.0,-9.0,9.0,1.5,null,-2.0,1,1.0,true,\"Ratio\"],[\"HV\\/MV Transformer 1\",\"25 MVA 110\\/20 kV\",318,319,25.0,110.0,20.0,11.199999999999999,0.282,29.0,0.071,150.0,\"hv\",0.0,-9.0,9.0,1.5,null,-3.0,1,1.0,true,\"Ratio\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "tap_changer_type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\",\"r_pu\",\"x_pu\",\"gf_pu\",\"gt_pu\",\"bf_pu\",\"bt_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool",
        "r_pu": "float64",
        "x_pu": "float64",
        "gf_pu": "float64",
        "gt_pu": "float64",
        "bf_pu": "float64",
        "bt_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\",\"cost_per_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool",
        "cost_per_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"slack_weight\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element_index\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element_index": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "source_dc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus_dc\",\"vm_pu\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus_dc": "uint32",
        "vm_pu": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load_dc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus_dc\",\"p_dc_mw\",\"scaling\",\"in_service\",\"controllable\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus_dc": "uint32",
        "p_dc_mw": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "controllable": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc_stacked": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc_plus\",\"bus_dc_minus\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc_plus": "uint32",
        "bus_dc_minus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc_bipolar": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc_plus\",\"bus_dc_minus\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode\",\"control_value_1\",\"control_value_2\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc_plus": "uint32",
        "bus_dc_minus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode": "object",
        "control_value_1": "float64",
        "control_value_2": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "3.5.6",
    "format_version": "3.3.0",
    "converged": true,
    "OPF_converged": false,
    "name": "MV Oberrhein",
    "f_hz": 50.0,
    "sn_mva": 1.0,
    "std_types": {
      "trafo3w": {
        "63/25/38 MVA 110/20/10 kV": {
          "i0_percent": 0.89,
          "vn_hv_kv": 110,
          "tap_step_percent": 1.2,
          "vk_lv_percent": 10.4,
          "vkr_lv_percent": 0.35,
          "vk_hv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "vn_mv_kv": 20,
          "tap_side": "hv",
          "pfe_kw": 35,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_min": -10,
          "tap_neutral": 0,
          "vn_lv_kv": 10,
          "vk_mv_percent": 10.4,
          "vector_group": "YN0yn0yn0",
          "sn_mv_mva": 25.0,
          "sn_hv_mva": 63.0,
          "sn_lv_mva": 38.0
        },
        "63/25/38 MVA 110/10/10 kV": {
          "i0_percent": 0.89,
          "vn_hv_kv": 110,
          "tap_step_percent": 1.2,
          "vk_lv_percent": 10.4,
          "vkr_lv_percent": 0.35,
          "vk_hv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "vn_mv_kv": 10,
          "tap_side": "hv",
          "pfe_kw": 35,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_min": -10,
          "tap_neutral": 0,
          "vn_lv_kv": 10,
          "vk_mv_percent": 10.4,
          "vector_group": "YN0yn0yn0",
          "sn_mv_mva": 25.0,
          "sn_hv_mva": 63.0,
          "sn_lv_mva": 38.0
        }
      },
      "line": {
        "94-AL1/15-ST1A 10.0": {
          "max_i_ka": 0.35,
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.306,
          "type": "ol",
          "q_mm2": 94,
          "x_ohm_per_km": 0.33
        },
        "243-AL1/39-ST1A 110.0": {
          "max_i_ka": 0.645,
          "c_nf_per_km": 9.0,
          "r_ohm_per_km": 0.1188,
          "type": "ol",
          "q_mm2": 243,
          "x_ohm_per_km": 0.39
        },
        "48-AL1/8-ST1A 0.4": {
          "max_i_ka": 0.21,
          "c_nf_per_km": 12.2,
          "r_ohm_per_km": 0.5939,
          "type": "ol",
          "q_mm2": 48,
          "x_ohm_per_km": 0.3
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "max_i_ka": 0.588,
          "c_nf_per_km": 144.0,
          "r_ohm_per_km": 0.06,
          "type": "cs",
          "q_mm2": 300,
          "x_ohm_per_km": 0.144
        },
        "490-AL1/64-ST1A 380.0": {
          "max_i_ka": 0.96,
          "c_nf_per_km": 11.0,
          "r_ohm_per_km": 0.059,
          "type": "ol",
          "q_mm2": 490,
          "x_ohm_per_km": 0.253
        },
        "NAYY 4x50 SE": {
          "max_i_ka": 0.142,
          "c_nf_per_km": 210.0,
          "r_ohm_per_km": 0.642,
          "type": "cs",
          "q_mm2": 50,
          "x_ohm_per_km": 0.083
        },
        "184-AL1/30-ST1A 110.0": {
          "max_i_ka": 0.535,
          "c_nf_per_km": 8.8,
          "r_ohm_per_km": 0.1571,
          "type": "ol",
          "q_mm2": 184,
          "x_ohm_per_km": 0.4
        },
        "243-AL1/39-ST1A 20.0": {
          "max_i_ka": 0.645,
          "c_nf_per_km": 11.0,
          "r_ohm_per_km": 0.1188,
          "type": "ol",
          "q_mm2": 243,
          "x_ohm_per_km": 0.32
        },
        "149-AL1/24-ST1A 110.0": {
          "max_i_ka": 0.47,
          "c_nf_per_km": 8.75,
          "r_ohm_per_km": 0.194,
          "type": "ol",
          "q_mm2": 149,
          "x_ohm_per_km": 0.41
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "max_i_ka": 0.366,
          "c_nf_per_km": 112.0,
          "r_ohm_per_km": 0.153,
          "type": "cs",
          "q_mm2": 120,
          "x_ohm_per_km": 0.166
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "max_i_ka": 0.362,
          "c_nf_per_km": 273.0,
          "r_ohm_per_km": 0.161,
          "type": "cs",
          "q_mm2": 185,
          "x_ohm_per_km": 0.117
        },
        "48-AL1/8-ST1A 10.0": {
          "max_i_ka": 0.21,
          "c_nf_per_km": 10.1,
          "r_ohm_per_km": 0.5939,
          "type": "ol",
          "q_mm2": 48,
          "x_ohm_per_km": 0.35
        },
        "305-AL1/39-ST1A 110.0": {
          "max_i_ka": 0.74,
          "c_nf_per_km": 9.2,
          "r_ohm_per_km": 0.0949,
          "type": "ol",
          "q_mm2": 305,
          "x_ohm_per_km": 0.38
        },
        "149-AL1/24-ST1A 10.0": {
          "max_i_ka": 0.47,
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 0.194,
          "type": "ol",
          "q_mm2": 149,
          "x_ohm_per_km": 0.315
        },
        "94-AL1/15-ST1A 20.0": {
          "max_i_ka": 0.35,
          "c_nf_per_km": 10.0,
          "r_ohm_per_km": 0.306,
          "type": "ol",
          "q_mm2": 94,
          "x_ohm_per_km": 0.35
        },
        "48-AL1/8-ST1A 20.0": {
          "max_i_ka": 0.21,
          "c_nf_per_km": 9.5,
          "r_ohm_per_km": 0.5939,
          "type": "ol",
          "q_mm2": 48,
          "x_ohm_per_km": 0.372
        },
        "94-AL1/15-ST1A 0.4": {
          "max_i_ka": 0.35,
          "c_nf_per_km": 13.2,
          "r_ohm_per_km": 0.306,
          "type": "ol",
          "q_mm2": 94,
          "x_ohm_per_km": 0.29
        },
        "24-AL1/4-ST1A 0.4": {
          "max_i_ka": 0.14,
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 1.2012,
          "type": "ol",
          "q_mm2": 24,
          "x_ohm_per_km": 0.335
        },
        "NAYY 4x120 SE": {
          "max_i_ka": 0.242,
          "c_nf_per_km": 264.0,
          "r_ohm_per_km": 0.225,
          "type": "cs",
          "q_mm2": 120,
          "x_ohm_per_km": 0.08
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "max_i_ka": 0.252,
          "c_nf_per_km": 216.0,
          "r_ohm_per_km": 0.313,
          "type": "cs",
          "q_mm2": 95,
          "x_ohm_per_km": 0.132
        },
        "490-AL1/64-ST1A 220.0": {
          "max_i_ka": 0.96,
          "c_nf_per_km": 10.0,
          "r_ohm_per_km": 0.059,
          "type": "ol",
          "q_mm2": 490,
          "x_ohm_per_km": 0.285
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "max_i_ka": 0.421,
          "c_nf_per_km": 304.0,
          "r_ohm_per_km": 0.122,
          "type": "cs",
          "q_mm2": 240,
          "x_ohm_per_km": 0.112
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "max_i_ka": 0.457,
          "c_nf_per_km": 125.0,
          "r_ohm_per_km": 0.099,
          "type": "cs",
          "q_mm2": 185,
          "x_ohm_per_km": 0.156
        },
        "NAYY 4x150 SE": {
          "max_i_ka": 0.27,
          "c_nf_per_km": 261.0,
          "r_ohm_per_km": 0.208,
          "type": "cs",
          "q_mm2": 150,
          "x_ohm_per_km": 0.08
        },
        "184-AL1/30-ST1A 20.0": {
          "max_i_ka": 0.535,
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.1571,
          "type": "ol",
          "q_mm2": 184,
          "x_ohm_per_km": 0.33
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "max_i_ka": 0.526,
          "c_nf_per_km": 135.0,
          "r_ohm_per_km": 0.075,
          "type": "cs",
          "q_mm2": 240,
          "x_ohm_per_km": 0.149
        },
        "149-AL1/24-ST1A 20.0": {
          "max_i_ka": 0.47,
          "c_nf_per_km": 10.5,
          "r_ohm_per_km": 0.194,
          "type": "ol",
          "q_mm2": 149,
          "x_ohm_per_km": 0.337
        },
        "15-AL1/3-ST1A 0.4": {
          "max_i_ka": 0.105,
          "c_nf_per_km": 11.0,
          "r_ohm_per_km": 1.8769,
          "type": "ol",
          "q_mm2": 16,
          "x_ohm_per_km": 0.35
        }
      },
      "trafo": {
        "100 MVA 220/110 kV": {
          "shift_degree": 0,
          "i0_percent": 0.06,
          "vk_percent": 12.0,
          "vn_hv_kv": 220.0,
          "pfe_kw": 55.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 110.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.26,
          "vector_group": "Yy0",
          "sn_mva": 100.0
        },
        "63 MVA 110/20 kV": {
          "shift_degree": 150,
          "i0_percent": 0.086,
          "vk_percent": 11.2,
          "vn_hv_kv": 110.0,
          "pfe_kw": 33.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 20.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.322,
          "vector_group": "YNd5",
          "sn_mva": 63.0
        },
        "25 MVA 110/20 kV": {
          "shift_degree": 150,
          "i0_percent": 0.071,
          "vk_percent": 11.2,
          "vn_hv_kv": 110.0,
          "pfe_kw": 29.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 20.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.282,
          "vector_group": "YNd5",
          "sn_mva": 25.0
        },
        "0.63 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.1873,
          "vk_percent": 4.0,
          "vn_hv_kv": 10.0,
          "pfe_kw": 1.18,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.0794,
          "vector_group": "Dyn5",
          "sn_mva": 0.63
        },
        "40 MVA 110/10 kV": {
          "shift_degree": 150,
          "i0_percent": 0.076,
          "vk_percent": 10.04,
          "vn_hv_kv": 110.0,
          "pfe_kw": 30.45,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 10.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.295,
          "vector_group": "YNd5",
          "sn_mva": 40.0
        },
        "0.25 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.32,
          "vk_percent": 6.0,
          "vn_hv_kv": 20.0,
          "pfe_kw": 0.8,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.44,
          "vector_group": "Yzn5",
          "sn_mva": 0.25
        },
        "40 MVA 110/20 kV": {
          "shift_degree": 150,
          "i0_percent": 0.08,
          "vk_percent": 11.2,
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 20.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.302,
          "vector_group": "YNd5",
          "sn_mva": 40.0
        },
        "0.4 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.3375,
          "vk_percent": 6.0,
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.35,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.425,
          "vector_group": "Dyn5",
          "sn_mva": 0.4
        },
        "160 MVA 380/110 kV": {
          "shift_degree": 0,
          "i0_percent": 0.06,
          "vk_percent": 12.2,
          "vn_hv_kv": 380.0,
          "pfe_kw": 60.0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 110.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.25,
          "vector_group": "Yy0",
          "sn_mva": 160.0
        },
        "0.25 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.24,
          "vk_percent": 4.0,
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.6,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.2,
          "vector_group": "Dyn5",
          "sn_mva": 0.25
        },
        "0.63 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.2619,
          "vk_percent": 6.0,
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.65,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.206,
          "vector_group": "Dyn5",
          "sn_mva": 0.63
        },
        "0.4 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "i0_percent": 0.2375,
          "vk_percent": 4.0,
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.95,
          "tap_neutral": 0,
          "tap_min": -2,
          "vn_lv_kv": 0.4,
          "tap_max": 2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "vkr_percent": 1.325,
          "vector_group": "Dyn5",
          "sn_mva": 0.4
        },
        "25 MVA 110/10 kV": {
          "shift_degree": 150,
          "i0_percent": 0.073,
          "vk_percent": 10.04,
          "vn_hv_kv": 110.0,
          "pfe_kw": 28.51,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 10.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.276,
          "vector_group": "YNd5",
          "sn_mva": 25.0
        },
        "63 MVA 110/10 kV": {
          "shift_degree": 150,
          "i0_percent": 0.078,
          "vk_percent": 10.04,
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.51,
          "tap_neutral": 0,
          "tap_min": -9,
          "vn_lv_kv": 10.0,
          "tap_max": 9,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "vkr_percent": 0.31,
          "vector_group": "YNd5",
          "sn_mva": 63.0
        }
      },
      "fuse": {},
      "line_dc": {}
    },
    "res_bus": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[0,1,2,3,4,5,6,7,8,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,64,65,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,94,95,98,100,101,102,103,104,106,107,108,109,110,111,116,117,118,119,120,126,129,131,132,133,134,136,137,138,140,141,142,143,144,145,146,147,148,149,150,153,155,157,159,161,162,167,168,169,170,171,172,173,174,176,178,181,184,186,188,189,190,192,194,195,196,197,198,199,200,201,205,207,210,213,215,216,219,221,223,224,227,229,231,235,236,237,238,239,240,241,242,243,244,245,246,247,248,253,269,271,273,275,281,285,286,287,288,289,290,298,301,303,304,305,312,313,314,315,316,317,318,319],\"data\":[[1.009472756060893,-156.778920845272808,0.24,0.048734078552161],[1.009354310946729,-156.783526454424219,0.15,0.030458799095101],[1.010305525058473,-156.753059473482892,0.15,0.030458799095101],[1.008611275570396,-156.807491758114736,0.15,0.030458799095101],[1.010021460319092,-156.76149298050305,0.15,0.030458799095101],[1.015559271798412,-156.321147188802598,0.15,0.030458799095101],[1.023551351329953,-155.478506186895544,0.3,0.060917598190201],[1.015590407631352,-156.320227750664912,0.0,0.0],[1.008905093253491,-156.797071684390261,0.24,0.048734078552161],[1.023671892779368,-155.529761268828878,0.0,0.0],[1.021041722671533,-155.836976219370683,0.0,0.0],[1.012124092340862,-156.195654694148487,0.0,0.0],[0.985877323651412,-155.831559786232788,0.0,0.0],[1.005413720887637,-156.430353704304309,0.0,0.0],[0.987053126928488,-155.794368525394702,0.15,0.030458799095101],[1.005406930386815,-155.033323025582462,0.24,0.048734078552161],[0.975657839423868,-156.15575980359165,0.15,0.030458799095101],[0.999786102408822,-155.214441657192054,0.378,0.076756173719654],[0.98126409010574,-155.7913884466235,0.15,0.030458799095101],[1.014597720294563,-154.212528383955402,0.0,0.0],[0.993896808450058,-156.837869205974187,0.0,0.0],[0.998714576497783,-155.247774671381364,0.24,0.048734078552161],[0.978290681365222,-156.074078780173977,0.24,0.048734078552161],[1.002774207000794,-155.121728468160455,0.378,0.076756173719654],[0.981642229494196,-155.965403766918342,0.378,0.076756173719654],[0.993825917911475,-155.576272681980839,0.15,0.030458799095101],[0.984621441633764,-155.870986934662227,0.378,0.076756173719654],[0.994808130743168,-155.544212689874257,0.24,0.048734078552161],[0.979166671469948,-156.045730802297129,0.3,0.060917598190201],[0.995534093966369,-155.520651873481711,0.15,0.030458799095101],[0.979197832046262,-156.044872873239427,0.15,0.030458799095101],[0.977890469764064,-156.086913157359959,0.24,0.048734078552161],[0.995894403826995,-155.508998598799138,0.3,0.060917598190201],[0.983567979002306,-155.904269679045314,0.15,0.030458799095101],[0.996712445857398,-157.19128759314296,0.24,0.048734078552161],[1.001547311801641,-155.329323874463654,0.3,0.060917598190201],[0.981080999463833,-155.983640986808979,0.378,0.076756173719654],[0.983020211332216,-155.921569715460038,0.24,0.048734078552161],[1.0,0.0,-17.270680419670661,-3.955947701939067],[0.975763086043382,-156.152762302271213,0.0,0.0],[0.975674552503559,-156.155281785486125,0.378,0.076756173719654],[1.009713787405086,-154.716120043613444,0.24,0.048734078552161],[1.01924233669201,-155.914167300006426,0.15,0.030458799095101],[1.007488197503265,-154.950860525295923,0.377999999999999,0.076756173719654],[1.016063579902989,-156.051581097743167,0.0,0.0],[1.017360614283256,-155.995364227516376,0.15,0.030458799095101],[0.987021215847841,-155.795330230646101,0.15,0.030458799095101],[1.00451878937281,-155.068446151941828,0.24,0.048734078552161],[1.006279500187915,-154.998785571435946,0.0,0.0],[0.97590775364875,-156.14854427778053,0.24,0.048734078552161],[1.00510840352925,-155.197842761710746,0.378,0.076756173719654],[1.002833882363726,-155.12010955402647,0.378,0.076756173719654],[0.976081120817158,-156.143460777803284,0.15,0.030458799095101],[0.995148326058001,-155.358653096475336,0.0,0.0],[0.980765120668084,-155.994095635510405,0.0,0.0],[1.000766690736118,-157.058210443724306,0.0,0.0],[1.013358849098395,-154.339080500929242,0.0,0.0],[0.987135306735992,-155.605360690725945,0.378,0.076756173719653],[0.987795425946299,-155.584816234380384,0.378,0.076756173719653],[0.985940242402562,-155.64292709137834,0.24,0.048734078552161],[0.98597314478632,-155.642008322308499,0.378,0.076756173719653],[1.016047753127593,-156.051999580944369,0.24,0.048734078552161],[0.986398417783612,-155.628501836246983,0.378,0.076756173719653],[1.010982935954391,-156.234282816305864,0.15,0.030458799095101],[1.009973463869166,-156.269714125880114,0.0,0.0],[1.009924740267316,-156.2710179546566,0.378,0.076756173719653],[0.985547169868905,-155.65583964473629,0.15,0.030458799095101],[1.013080454817026,-156.160646097297587,0.24,0.048734078552161],[0.995110441896685,-156.786529402413208,0.15,0.030458799095101],[1.012112790459566,-156.194774271623544,0.378,0.076756173719653],[0.991523689070128,-156.928244494788345,0.15,0.030458799095101],[0.991545300033943,-156.927621931545531,0.0,0.0],[1.004005722236722,-155.241811636760104,0.24,0.048734078552161],[1.003248318522954,-155.271481425076047,0.378,0.076756173719653],[1.005033026148775,-155.199905199283563,0.378,0.076756173719653],[1.002804467786671,-155.290007271346639,0.15,0.030458799095101],[1.025896287203393,-155.273689604335431,0.0,0.0],[1.000191037097739,-157.076392928546653,0.378,0.076756173719653],[0.999224417164308,-157.110064086857705,0.0,0.0],[0.989903332377333,-155.519740239017324,0.24,0.048734078552161],[0.999922753848,-157.087774478627153,0.15,0.030458799095101],[0.990598049972588,-155.498374822730654,0.24,0.048734078552161],[0.99185355976825,-156.916649452720975,0.24,0.048734078552161],[0.988891433607373,-155.550952740515754,0.239999999999998,0.048734078552161],[0.991398109586986,-156.932924048556544,0.149999999999999,0.030458799095101],[0.999216626350205,-157.110270548738157,0.239999999999998,0.048734078552161],[0.991041812482486,-156.945031339069772,0.149999999999999,0.030458799095101],[0.991478391176742,-155.47139265090442,0.0,0.0],[0.998565168294816,-155.423281611140766,0.239999999999998,0.048734078552161],[0.997258296091858,-157.173578757006368,0.149999999999999,0.030458799095101],[0.999879209588996,-155.381776905513561,0.378,0.076756173719653],[0.998597297830117,-155.422395099930867,0.378,0.076756173719653],[0.990890806646784,-156.949479894547409,0.239999999999998,0.048734078552161],[1.003296584307077,-155.270182498725262,0.149999999999999,0.030458799095101],[0.990915211231102,-156.948810428541037,0.149999999999999,0.030458799095101],[0.996611924409333,-155.485992981272972,0.149999999999999,0.030458799095101],[0.983925466025323,-157.598219986059604,0.239999999999998,0.048734078552161],[0.983297402387703,-157.618871269228606,0.149999999999999,0.030458799095101],[0.983322496929908,-157.618133683433456,0.239999999999998,0.048734078552161],[0.983281684708982,-157.619412561308849,0.239999999999998,0.048734078552161],[0.981646632419302,-155.779092812154204,0.239999999999998,0.048734078552161],[0.981993432989531,-155.767973584618432,0.378,0.076756173719653],[0.984692811188343,-157.573038063470847,0.378,0.076756173719653],[1.002220001529126,-157.007185102515734,0.378,0.076756173719653],[0.990087521906577,-157.402053399990308,0.378,0.076756173719653],[0.991585288065038,-156.92617726655061,0.149999999999999,0.030458799095101],[1.008676420690391,-156.804447106415495,0.0,0.0],[0.998632230980784,-157.129060545868754,0.378,0.076756173719653],[0.982499720473549,-155.75221146150443,0.239999999999998,0.048734078552161],[0.98222618477944,-155.760659196333336,0.378,0.076756173719653],[0.987495632711052,-157.484010083531047,0.149999999999999,0.030458799095101],[0.986659104381013,-157.510748811527975,0.239999999999998,0.048734078552161],[0.984367589854004,-157.583378535589873,0.239999999999998,0.048734078552161],[0.984186483214008,-157.589406078269661,0.149999999999999,0.030458799095101],[0.984329604856861,-157.584553660510693,0.149999999999999,0.030458799095101],[1.000153191187485,-157.077445597751449,0.239999999999998,0.048734078552161],[0.977078985890498,-156.112712312988606,0.378,0.076756173719653],[0.975617170922483,-156.15687453472006,0.378,0.076756173719653],[0.982108555543693,-155.950464336251997,0.378,0.076756173719653],[0.996056073087843,-156.751297683131497,0.149999999999999,0.030458799095101],[0.99832307219436,-156.673187873976161,0.149999999999999,0.030458799095101],[1.015423977923051,-156.079422732239038,0.378,0.076756173719653],[0.98505366677571,-157.561659677102284,0.239999999999998,0.048734078552161],[0.984291885164087,-157.585915169856321,0.239999999999998,0.048734078552161],[0.98444040074257,-157.581108464781948,0.239999999999998,0.048734078552161],[0.984055812949931,-157.593790617207645,0.149999999999999,0.030458799095101],[0.99542359272325,-156.774397378503949,0.378,0.076756173719653],[0.996991115129873,-156.718036652457329,0.378,0.076756173719653],[0.996843972568028,-156.723165302419346,0.378,0.076756173719653],[0.997567798114201,-156.69775552109391,0.239999999999998,0.048734078552161],[0.995741241433939,-156.762601560053014,0.378,0.076756173719653],[0.997603816635662,-156.696754550023258,0.300000000000001,0.060917598190201],[0.997667800438798,-156.694951689966104,0.239999999999998,0.048734078552161],[0.994095407574438,-156.821777236100388,0.239999999999998,0.048734078552161],[0.994473024206779,-156.810652232717189,0.149999999999999,0.030458799095101],[0.979788051317948,-155.835856364761384,0.378,0.076756173719653],[0.980201181853554,-155.823917135143262,0.378,0.076756173719653],[0.979829744484296,-155.834714656214317,0.239999999999998,0.048734078552161],[0.980075360899178,-155.827640972877617,0.149999999999999,0.030458799095101],[0.979969959357795,-155.830726622249983,0.149999999999999,0.030458799095101],[0.991455884116003,-155.47199996968854,0.300000000000001,0.060917598190201],[0.994128217404886,-156.820867525555826,0.378,0.076756173719653],[0.992354348605166,-156.898992078337443,0.0,0.0],[0.994566184174984,-156.807835605173807,0.0,0.0],[0.994234907037853,-156.817746246279057,0.239999999999998,0.048734078552161],[1.011614471945974,-156.711003406177213,0.239999999999998,0.048734078552161],[1.010824565257979,-156.73602677726808,0.149999999999999,0.030458799095101],[1.011421645898696,-156.717357655849924,0.239999999999998,0.048734078552161],[1.010325406144079,-156.752498722948047,0.0,0.0],[1.009374303493883,-156.782961893869412,0.239999999999998,0.048734078552161],[1.008630251100068,-156.806957973325353,0.378,0.076756173719653],[1.002668860030502,-156.993101859852516,0.149999999999999,0.030458799095101],[0.993399350333823,-156.858758259896604,0.0,0.0],[1.001938566295132,-157.02346820300815,0.0,0.0],[1.006526706918321,-156.872924584929052,0.0,0.0],[1.013977763834729,-156.129278782001279,0.378,0.076756173719653],[1.001152768020444,-157.042947145711452,0.378,0.076756173719653],[1.001747934392889,-157.022223531039998,0.378,0.076756173719653],[0.990063610903218,-157.402749479807312,0.149999999999999,0.030458799095101],[1.001345183674381,-157.036078149296998,0.240000000000002,0.048734078552161],[0.987898752761286,-157.471111097273621,0.149999999999999,0.030458799095101],[0.988531767996364,-157.450948740235844,0.240000000000002,0.048734078552161],[0.988777296623124,-157.443210991071567,0.240000000000002,0.048734078552161],[0.988254847059236,-157.459750326576597,0.149999999999999,0.030458799095101],[1.018509334149595,-155.945687195398932,0.240000000000002,0.048734078552161],[1.012162275003984,-156.693746669463707,0.378,0.076756173719653],[1.005750518166861,-156.900709815396965,0.0,0.0],[1.003641941511086,-156.962696958243839,0.240000000000002,0.048734078552161],[1.004042805997635,-156.950265479340459,0.149999999999999,0.030458799095101],[1.004635317930261,-156.931909438193458,0.149999999999999,0.030458799095101],[1.001136942545,-157.043388921588445,0.149999999999999,0.030458799095101],[1.00165253009743,-157.025390146722117,0.240000000000002,0.048734078552161],[1.001624796869876,-157.026147878742904,0.240000000000002,0.048734078552161],[1.00307091244136,-156.98049928191233,0.240000000000002,0.048734078552161],[1.001720506643546,-157.022972477807087,0.240000000000002,0.048734078552161],[0.983366820630074,-157.616827060472389,0.149999999999999,0.030458799095101],[0.99982164919813,-156.6225587412643,0.0,0.0],[1.0,0.0,-20.863016582413053,-4.653035435595825],[1.028803999499313,-154.943952887690386,0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_dc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"p_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[0,1,2,3,4,5,6,7,8,10,11,12,14,15,16,17,18,20,21,22,23,24,25,26,27,28,29,30,31,32,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,85,86,87,88,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,156,157,158,161,162,163,164,165,167,168,169,170,171,172,173,174,175,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193],\"data\":[[-2.242289717789497,-0.080053238611784,2.24349053026229,0.061017014882787,0.001200812472793,-0.019036223728997,0.065124441737485,0.065106282443909,0.065124441737485,0.994566184174984,-156.807835605173807,0.995110441896685,-156.786529402413208,17.990177275548351],[1.233945035613729,-0.06385763085011,-1.233093137565247,0.017899203069953,0.000851898048482,-0.045958427780158,0.035863467496128,0.035818691049925,0.035863467496128,0.994566184174984,-156.807835605173807,0.993896808450058,-156.837869205974187,9.907035219924939],[1.008344682181298,0.143910869459897,-1.008257476403985,-0.150849847361355,0.000087205777312,-0.006938977901458,0.029564008798031,0.029593405380175,0.029593405380175,0.994566184174984,-156.807835605173807,0.994473024206779,-156.810652232717189,8.174973861926805],[0.858257476400285,0.120391048268059,-0.85806816659452,-0.141186492477963,0.000189309805765,-0.020795444209904,0.025157369125767,0.02524892546039,0.02524892546039,0.994473024206779,-156.810652232717189,0.994234907037853,-156.817746246279057,6.974841287400683],[0.618068166593609,0.092452413925935,-0.618007230585357,-0.105359954959221,0.000060936008252,-0.012907541033286,0.018145204387195,0.018204629608266,0.018204629608266,0.994234907037853,-156.817746246279057,0.994128217404886,-156.820867525555826,5.028903206703377],[-4.524213137567287,-0.612631330989934,4.552391951240665,0.521292082639216,0.028178813673378,-0.091339248350718,0.133114223834974,0.132711318207866,0.133114223834974,0.990087521906577,-157.402053399990308,0.996712445857398,-157.19128759314296,36.771885037285514],[0.150003324165338,0.018677742242516,-0.150000000001001,-0.030458799094834,0.000003324164337,-0.011781056852318,0.004407349763291,0.004462841487609,0.004462841487609,0.990087521906577,-157.402053399990308,0.990063610903218,-157.402749479807312,1.232829140223424],[3.996209813401156,0.517197415026622,-3.991300333135043,-0.538341477016363,0.004909480266114,-0.021144061989742,0.117487367599543,0.117581825068571,0.117581825068571,0.990087521906577,-157.402053399990308,0.988777296623124,-157.443210991071567,32.481167146013974],[0.000000000356996,-0.004839907505687,-0.00000000000297,-0.000000000002195,0.000000000354026,-0.004839907507881,0.000141888001492,0.000000000000108,0.000141888001492,0.984692811188343,-157.573038063470847,0.984692915779541,-157.573046437935716,0.039195580522655],[2.570508285715181,0.335657809584499,-2.569634247890726,-0.345450818657876,0.000874037824454,-0.009793009073376,0.075969611587441,0.076009762877866,0.076009762877866,0.98505366677571,-157.561659677102284,0.984692811188343,-157.573038063470847,20.997172065708796],[-2.19111155810343,-0.28173461378757,2.191634247538106,0.273534552447982,0.000522689434676,-0.008200061339587,0.064780631488487,0.064749012627767,0.064780631488487,0.98444040074257,-157.581108464781948,0.984692811188343,-157.573038063470847,17.89520206864271],[2.486462845498924,0.293025933694898,-2.485370421246255,-0.307200750457773,0.001092424252669,-0.014174816762875,0.072114622536933,0.072166310556795,0.072166310556795,1.002220001529126,-157.007185102515734,1.001747934392889,-157.022223531039998,19.935444905191957],[-2.864462845499713,-0.369782107413772,2.865656230052623,0.358335195113963,0.001193384552909,-0.011446912299809,0.083191401661723,0.083146700998415,0.083191401661723,1.002220001529126,-157.007185102515734,1.002668860030502,-156.993101859852516,22.98105018279653],[-5.329215723425088,-0.637875305414653,5.332165467275682,0.631332313592322,0.002949743850594,-0.006542991822331,0.155151514421555,0.155121839561434,0.155151514421555,0.998632230980784,-157.129060545868754,0.999224417164308,-157.110064086857705,42.859534370595213],[-4.944846081793377,-0.578195522802473,4.951215723424232,0.561119131696596,0.006369641630855,-0.017076391105876,0.144113047482895,0.144041235913231,0.144113047482895,0.997258296091858,-157.173578757006368,0.998632230980784,-157.129060545868754,39.810234111296879],[-3.808455589564773,-0.470987686490697,3.816049812677276,0.431233183287468,0.007594223112503,-0.039754503203229,0.110059841072993,0.109907414496648,0.110059841072993,1.006526706918321,-156.872924584929052,1.008676420690391,-156.804447106415495,30.403271014638932],[-3.816049812680144,-0.431233183289508,3.816859689508703,0.426974940358212,0.000809876828559,-0.004258242931296,0.109907414496737,0.109891917875372,0.109907414496737,1.008676420690391,-156.804447106415495,1.008905093253491,-156.797071684390261,30.361164225617856],[-0.990367669368131,-0.08722798921365,0.990622861167994,0.066096257823289,0.000255191799863,-0.021131731390361,0.028943681115992,0.028895799862991,0.028943681115992,0.991585288065038,-156.92617726655061,0.99185355976825,-156.916649452720975,7.995492020992301],[0.840367669367263,0.056769190115302,-0.840335258052585,-0.060508835075082,0.000032411314678,-0.00373964495978,0.024520951011627,0.024528577337178,0.024528577337178,0.991585288065038,-156.92617726655061,0.991545300033943,-156.927621931545531,6.77585009314317],[-4.843684572278264,-0.509714694256406,4.846673852210325,0.501236614588218,0.002989279932061,-0.008478079668189,0.140925873566509,0.14089390756358,0.140925873566509,0.997667800438798,-156.694951689966104,0.99832307219436,-156.673187873976161,38.929799327764883],[0.000000197717231,-0.040606742826747,0.000000000000298,-0.000000000000119,0.000000197717529,-0.040606742826866,0.001174184718113,0.000000000000009,0.001174184718113,0.99832307219436,-156.673187873976161,0.998330137052394,-156.673745827323813,0.324360419368363],[-4.996674049930649,-0.49108867085622,5.003748493666657,0.47242314694231,0.007074443736008,-0.01866552391391,0.145179993180036,0.145114022854342,0.145179993180036,0.99832307219436,-156.673187873976161,0.99982164919813,-156.6225587412643,40.104970491722781],[-3.151078428425916,-0.226168279559252,3.152030823638463,0.218860666459693,0.000952395212547,-0.007307613099559,0.091587854594398,0.091571523175531,0.091587854594398,0.995741241433939,-156.762601560053014,0.996056073087843,-156.751297683131497,25.30051231889458],[3.3045245714291,0.232029129820107,-3.302030823638092,-0.249319465555179,0.002493747791009,-0.017290335735073,0.095931035040913,0.095971249816265,0.095971249816265,0.996843972568028,-156.723165302419346,0.996056073087843,-156.751297683131497,26.511394976868864],[-6.597880665019203,-0.537310525882388,6.606828383759186,0.525385268936113,0.008947718739983,-0.011925256946276,0.188460682308828,0.188418626679567,0.188460682308828,1.013977763834729,-156.129278782001279,1.015423977923051,-156.079422732239038,52.060961963764719],[-6.984828383753468,-0.602141442653445,6.98893713338855,0.594773327416144,0.004108749635082,-0.007368115237302,0.199308352402128,0.199281332908597,0.199308352402128,1.015423977923051,-156.079422732239038,1.016063579902989,-156.051581097743167,47.341651401930662],[1.297631176322938,0.161953277643413,-1.29640739611801,-0.216285587415362,0.001223780204928,-0.054332309771949,0.038635572392935,0.038871062090854,0.038871062090854,0.977078985890498,-156.112712312988606,0.976081120817158,-156.143460777803284,10.737862456037012],[1.676922992096105,0.204489724164509,-1.675631176322358,-0.238709451363507,0.001291815773747,-0.034219727198997,0.049869789184914,0.050005865538353,0.050005865538353,0.977890469764064,-156.086913157359959,0.977078985890498,-156.112712312988606,13.81377501059475],[0.000000109786733,-0.033992606973984,0.0000000000007,-0.000000000000446,0.000000109787433,-0.03399260697443,0.000969527399629,0.000000000000024,0.000969527399629,1.012124092340862,-156.195654694148487,1.012128843385283,-156.196024794847176,0.267825248516394],[0.378020245162909,0.066206817510216,-0.377999999999045,-0.076756173720771,0.000020245163864,-0.010549356210555,0.011354818367699,0.011412890902507,0.011412890902507,0.975674552503559,-156.155281785486125,0.975617170922483,-156.15687453472006,3.152732293510198],[3.373288581248915,0.423822265949131,-3.371798544813399,-0.432952661904938,0.001490036435516,-0.009130395955807,0.099931958857114,0.099969796138819,0.099969796138819,0.982108555543693,-155.950464336251997,0.981642229494196,-155.965403766918342,27.615965784204015],[3.754522130887152,0.484998687718509,-3.751288581246485,-0.500578439670155,0.003233549640667,-0.015579751951646,0.111171938995876,0.111240519766691,0.111240519766691,0.983020211332216,-155.921569715460038,0.982108555543693,-155.950464336251997,30.729425349914731],[-7.635327065109233,-0.691719357511222,7.640443337507746,0.684673658766315,0.005116272398514,-0.007045698744907,0.217293604846992,0.217263748456729,0.217293604846992,1.018509334149595,-155.945687195398932,1.01924233669201,-155.914167300006426,51.613682861518363],[7.395327065107733,0.642985278959636,-7.387548605920768,-0.654844892526728,0.007778459186965,-0.011859613567093,0.210395806174124,0.210442930937698,0.210442930937698,1.018509334149595,-155.945687195398932,1.017360614283256,-155.995364227516376,49.986444403253593],[-12.330774859531976,-1.483885805381836,12.36257248706551,1.568525584662492,0.031797627533534,0.084639779280656,0.354218885581369,0.35421535632773,0.354218885581369,1.012162275003984,-156.693746669463707,1.015590407631352,-156.320227750664912,54.91765667928199],[7.102490563398091,0.822561486572834,-7.097633328740091,-0.827523720910478,0.004857234658,-0.004962234337645,0.203921521083473,0.203949487183952,0.203949487183952,1.012162275003984,-156.693746669463707,1.011421645898696,-156.717357655849924,56.339637343633186],[4.850284296136284,0.584568145086708,-4.847836352173252,-0.591957281651538,0.002447943963031,-0.00738913656483,0.13933426916377,0.1393657681792,0.1393657681792,1.012162275003984,-156.693746669463707,1.011614471945974,-156.711003406177213,38.49883098872931],[6.219880665017263,0.46055435216308,-6.21463075384254,-0.468886683232406,0.005249911174723,-0.008332331069326,0.177562114510727,0.177587904137801,0.177587904137801,1.013977763834729,-156.129278782001279,1.013080454817026,-156.160646097297587,49.057432082265493],[0.78045422558746,0.058609675065607,-0.780038823530592,-0.112109786174098,0.000415402056868,-0.053500111108491,0.022962320941476,0.023133951783572,0.023133951783572,0.983925466025323,-157.598219986059604,0.983366820630074,-157.616827060472389,6.390594415351298],[0.240019165650693,0.022811156621225,-0.240000000000086,-0.048734078551976,0.000019165650608,-0.025922921930751,0.00707770246921,0.007189796416302,0.007189796416302,0.983366820630074,-157.616827060472389,0.983281684708982,-157.619412561308849,1.986131606713124],[0.390019657882088,0.058839830457233,-0.390003514032857,-0.067071575594788,0.000016143849231,-0.008231745137555,0.011578896272125,0.011617458634167,0.011617458634167,0.983366820630074,-157.616827060472389,0.983322496929908,-157.618133683433456,3.209242716620612],[-5.003748493665614,-0.472423146943005,5.030263871240932,0.401644531918035,0.026515377575318,-0.07077861502497,0.145114022854314,0.144888970319079,0.145114022854314,0.99982164919813,-156.6225587412643,1.005413720887637,-156.430353704304309,40.086746644838144],[5.77242289414394,0.614110725843444,-5.756969350044399,-0.643188724304009,0.015453544099541,-0.029077998460565,0.166142001438215,0.166267250304639,0.166267250304639,1.008630251100068,-156.806957973325353,1.005750518166861,-156.900709815396965,45.93017964216557],[5.756969350044247,0.643188724303198,-5.736565736482725,-0.681133274544228,0.020403613561522,-0.03794455024103,0.166267250304632,0.16644097073976,0.16644097073976,1.005750518166861,-156.900709815396965,1.001938566295132,-157.02346820300815,45.978168712640922],[-1.231213669825755,-0.083269236874855,1.232475509616188,0.015418716899477,0.001261839790433,-0.067850519975379,0.035897731871066,0.035817707574498,0.035897731871066,0.992354348605166,-156.898992078337443,0.993399350333823,-156.858758259896604,9.916500516869073],[-1.232475509615788,-0.015418716899551,1.233093137564424,-0.017899203069752,0.000617627948636,-0.033317919969303,0.035817707574486,0.035818691049901,0.035818691049901,0.993399350333823,-156.858758259896604,0.993896808450058,-156.837869205974187,9.894666035884136],[-5.725799111049126,-0.700949524291524,5.736565736483056,0.681133274544616,0.010766625433931,-0.019816249746908,0.166536400409606,0.166440970739771,0.166536400409606,0.999922753848,-157.087774478627153,1.001938566295132,-157.02346820300815,46.004530499891096],[1.231213669825103,0.083269236874945,-1.230622861167029,-0.114830336375669,0.000590808658075,-0.031561099500724,0.035897731871047,0.035972390069158,0.035972390069158,0.992354348605166,-156.898992078337443,0.99185355976825,-156.916649452720975,9.937124328496703],[7.819480376697143,0.740947128093698,-7.803243551781366,-0.698553193057685,0.016236824915777,0.042393935036012,0.221496829611524,0.221500305405591,0.221500305405591,1.023671892779368,-155.529761268828878,1.021041722671533,-155.836976219370683,34.341132621021842],[7.833077329447574,0.77644305024766,-7.81948037669695,-0.740947128094121,0.013596952750624,0.035495922153539,0.221493761302069,0.221496829611519,0.221496829611519,1.025896287203393,-155.273689604335431,1.023671892779368,-155.529761268828878,34.340593738220072],[7.803243551781885,0.698553193057663,-7.790443337508199,-0.715132457861672,0.012800214273686,-0.016579264804009,0.221500305405605,0.221572687853403,0.221572687853403,1.021041722671533,-155.836976219370683,1.01924233669201,-155.914167300006426,52.630092126699154],[3.808455589564029,0.47098768649069,-3.801801257247738,-0.505556547617803,0.006654332316291,-0.034568861127112,0.110059841072972,0.110203819330342,0.110203819330342,1.006526706918321,-156.872924584929052,1.004635317930261,-156.931909438193458,30.443044013906608],[-5.03026387124128,-0.401644531918093,5.052030978336279,0.342593909021966,0.021767107094999,-0.059050622896128,0.14488897031909,0.144731047944509,0.14488897031909,1.005413720887637,-156.430353704304309,1.009973463869166,-156.269714125880114,40.024577436212589],[0.000000851020947,-0.062483088153205,-0.000000109787993,0.03399260697456,0.000000741232954,-0.028490481178645,0.001782144643781,0.000969527399646,0.001782144643781,1.012112790459566,-156.194774271623544,1.012124092340862,-156.195654694148487,0.492305150215783],[0.150004470207421,0.014746766570708,-0.149999999999683,-0.030458799096128,0.000004470207738,-0.01571203252542,0.004408203356588,0.004476597754067,0.004476597754067,0.987053126928488,-155.794368525394702,0.987021215847841,-155.795330230646101,1.236629213830628],[4.870055269189656,0.545593558195579,-4.83909619140766,-0.62928605153571,0.030959077781996,-0.08369249334013,0.142344717398328,0.142716623658402,0.142716623658402,0.993825917911475,-155.576272681980839,0.987053126928488,-155.794368525394702,39.42448167359165],[-4.534068649529877,-0.599799480216275,4.539091721200411,0.584080485870164,0.005023071670535,-0.015718994346111,0.133918871869216,0.133845534040133,0.133918871869216,0.985877323651412,-155.831559786232788,0.987053126928488,-155.794368525394702,36.994163499783333],[-4.528711050856288,-0.61649082552901,4.534068649530102,0.599799480216867,0.005357598673815,-0.016691345312143,0.133999097295872,0.133918871869224,0.133999097295872,0.984621441633764,-155.870986934662227,0.985877323651412,-155.831559786232788,37.016325219854131],[7.85067180934228,0.822367460095783,-7.833077329447314,-0.776443050247669,0.017594479894965,0.045924409848114,0.221489577653698,0.221493761302062,0.221493761302062,1.028803999499313,-154.943952887690386,1.025896287203393,-155.273689604335431,34.340118031327457],[0.300008689491932,0.053625063995007,-0.300000000001957,-0.060917598192765,0.000008689489975,-0.007292534197758,0.008984668348929,0.00902501501912,0.00902501501912,0.979197832046262,-156.044872873239427,0.979166671469948,-156.045730802297129,2.493098071580059],[-2.157652423863521,-0.287259762198136,2.159514170714054,0.257851988972462,0.001861746850533,-0.029407773225674,0.064230036753535,0.064116381412845,0.064230036753535,0.978290681365222,-156.074078780173977,0.979197832046262,-156.044872873239427,17.743104075562186],[2.613414657876811,0.300572990022207,-2.609522860207778,-0.341935852060186,0.003891797669033,-0.041362862037979,0.077429455845769,0.077588397769151,0.077588397769151,0.980765120668084,-155.994095635510405,0.979197832046262,-156.044872873239427,21.43325905225154],[0.000000010429998,-0.015196723533633,-0.000000000000351,0.000000000000836,0.000000010429646,-0.015196723532797,0.000440138600627,0.000000000000026,0.000440138600627,0.996712445857398,-157.19128759314296,0.996713440147772,-157.191366244534464,0.121585248792008],[-4.792391961669944,-0.554829437658397,4.794846081789418,0.547736723706814,0.002454120119475,-0.007092713951583,0.139727857837114,0.13969849461651,0.139727857837114,0.996712445857398,-157.19128759314296,0.997258296091858,-157.173578757006368,38.598855756108946],[-1.296279450332968,-0.219826554901933,1.297576859799576,0.161233614005216,0.001297409466608,-0.058592940896717,0.038721258586495,0.038466589164745,0.038721258586495,0.980201181853554,-155.823917135143262,0.98126409010574,-155.7913884466235,10.696480272512549],[-1.447576859798615,-0.191692413101442,1.44810209911965,0.172567291555302,0.000525239321035,-0.019125121546141,0.042957595156238,0.04288598545073,0.042957595156238,0.98126409010574,-155.7913884466235,0.981646632419302,-155.779092812154204,11.866738993435778],[-5.335921203197085,-0.76206585447452,5.340306350017224,0.75284979088711,0.004385146820139,-0.00921606358741,0.157074577917309,0.157023822618653,0.157074577917309,0.990598049972588,-155.498374822730654,0.991478391176742,-155.47139265090442,43.390767380472198],[0.300006193508768,0.055459907103622,-0.299999999993803,-0.060917598189401,0.000006193514965,-0.005457691085778,0.008882867521501,0.008913148893021,0.008913148893021,0.991478391176742,-155.47139265090442,0.991455884116003,-155.47199996968854,2.462195826801414],[-5.640312543533384,-0.808309697990823,5.659631149787367,0.773098208926227,0.019318606253982,-0.035211489064596,0.165899009892797,0.165700624358347,0.165899009892797,0.991478391176742,-155.47139265090442,0.995148326058001,-155.358653096475336,45.82845577149088],[4.85261474376842,0.672433968464038,-4.848023784982158,-0.68473037555802,0.004590958786262,-0.012296407093982,0.142863915584883,0.142927112715275,0.142927112715275,0.989903332377333,-155.519740239017324,0.988891433607373,-155.550952740515754,39.482627821899094],[4.608023784980857,0.635996297006571,-4.60329654788621,-0.650338602724196,0.004727237094648,-0.014342305717626,0.135791654111745,0.135863469271967,0.135863469271967,0.988891433607373,-155.550952740515754,0.987795425946299,-155.584816234380384,37.531345102753377],[-5.092614743767959,-0.721168047016727,5.095921203196741,0.713331775921189,0.003306459428782,-0.007836271095538,0.149992277650465,0.149950662334349,0.149992277650465,0.989903332377333,-155.519740239017324,0.990598049972588,-155.498374822730654,41.434330842670022],[0.24000829554522,0.036835192110926,-0.239999999999363,-0.048734078553172,0.000008295545857,-0.011898886442246,0.007008226853537,0.007068512299129,0.007068512299129,1.000191037097739,-157.076392928546653,1.000153191187485,-157.077445597751449,1.95262770694175],[0.618339448188667,0.04096906128512,-0.61800829554522,-0.113591365829402,0.000331152643447,-0.072622304544282,0.017875354571046,0.018135748257846,0.018135748257846,1.000766690736118,-157.058210443724306,1.000191037097739,-157.076392928546653,5.00987520934962],[-0.240000000000827,-0.048734078551441,0.240007306925633,0.038851287676816,0.000007306924806,-0.009882790874625,0.007170409350293,0.007118451554036,0.007170409350293,0.985940242402562,-155.64292709137834,0.98597314478632,-155.642008322308499,1.980776063616844],[-3.462628961910768,-0.450381657569874,3.464017243935701,0.442211845596081,0.001388282024933,-0.008169811973793,0.102233497624835,0.102199158733626,0.102233497624835,0.98597314478632,-155.642008322308499,0.986398417783612,-155.628501836246983,28.241297686418509],[3.844680237801163,0.506589518676796,-3.842017243936827,-0.518968019317925,0.002662993864336,-0.01237850064113,0.113404583066502,0.113459961129224,0.113459961129224,0.987135306735992,-155.605360690725945,0.986398417783612,-155.628501836246983,31.342530698680665],[2.844621654986611,0.334774196171655,-2.843474734276232,-0.345191660184857,0.001146920710378,-0.010417464013202,0.083860160768661,0.083899268872497,0.083899268872497,0.98597314478632,-155.642008322308499,0.985547169868905,-155.65583964473629,23.176593611186938],[-4.222680237801452,-0.583345692398739,4.225296547885536,0.573582429004784,0.002616310084084,-0.009763263393955,0.124659659607426,0.124613392140511,0.124659659607426,0.987135306735992,-155.605360690725945,0.987795425946299,-155.584816234380384,34.436370057300096],[-0.239999999999381,-0.048734078553007,0.240007912172329,0.037507522227483,0.000007912172948,-0.011226556325524,0.00708683173844,0.007029368887223,0.00708683173844,0.997567798114201,-156.69775552109391,0.997603816635662,-156.696754550023258,1.957688325535943],[0.540039589474743,0.089546755249804,-0.540007912173324,-0.098425120414896,0.000031677301419,-0.008878365165092,0.015839402998407,0.015883565331879,0.015883565331879,0.997667800438798,-156.694951689966104,0.997603816635662,-156.696754550023258,4.387725229800898],[-0.240000000001855,-0.048734078551395,0.24000722756324,0.03862934337204,0.000007227561385,-0.010104735179355,0.007111586150701,0.007059027924502,0.007111586150701,0.994095407574438,-156.821777236100388,0.994128217404886,-156.820867525555826,1.964526560967251],[0.000000003026227,-0.010025562133965,0.000000000000831,0.000000000000356,0.000000003027058,-0.010025562133609,0.000291122457621,0.000000000000026,0.000291122457621,0.994128217404886,-156.820867525555826,0.99412865353236,-156.820902114226556,0.080420568403544],[-2.393490530263189,-0.091475813976615,2.394225441460271,0.081298684167421,0.000734911197082,-0.010177129809194,0.069484310767897,0.069473106599804,0.069484310767897,0.995110441896685,-156.786529402413208,0.99542359272325,-156.774397378503949,19.194560985606877],[-2.685740711683092,-0.393096352135924,2.693474734276064,0.314732861091624,0.007734022592972,-0.0783634910443,0.079752394463521,0.079430944524394,0.079752394463521,0.982499720473549,-155.75221146150443,0.985547169868905,-155.65583964473629,22.031048194342951],[3.683040626650299,0.305979259370316,-3.68252457142279,-0.30878530353872,0.000516055227509,-0.002806044168404,0.107008477853827,0.107016139430783,0.107016139430783,0.996991115129873,-156.718036652457329,0.996843972568028,-156.723165302419346,29.562469456017464],[4.06364498281005,0.371433860454291,-4.061040626654092,-0.382735433091309,0.002604356155958,-0.011301572637018,0.118071708194314,0.118107006548777,0.118107006548777,0.997667800438798,-156.694951689966104,0.996991115129873,-156.718036652457329,32.626244902977042],[-2.772225441458354,-0.158054857888059,2.773078428421408,0.149412105841387,0.000852986963054,-0.008642752046672,0.080525735101344,0.080510866356204,0.080525735101344,0.99542359272325,-156.774397378503949,0.995741241433939,-156.762601560053014,22.244678204791064],[2.445740711684158,0.344362273583584,-2.445111134271105,-0.352095363067572,0.000629577413053,-0.007733089483988,0.072568835368436,0.072602766997121,0.072602766997121,0.982499720473549,-155.75221146150443,0.98222618477944,-155.760659196333336,20.056012982630207],[2.067111134267859,0.275339189347385,-2.066656957430836,-0.283288174206599,0.000454176837023,-0.007948984859214,0.061288726175772,0.061321315510731,0.061321315510731,0.98222618477944,-155.760659196333336,0.981993432989531,-155.767973584618432,16.939589920091542],[-1.688102099119379,-0.221301370104667,1.688656957434141,0.206532000484754,0.000554858314762,-0.014769369619913,0.05006717172066,0.050011098918704,0.05006717172066,0.981646632419302,-155.779092812154204,0.981993432989531,-155.767973584618432,13.830710420071826],[0.15000351402988,0.018337497043911,-0.149999999999915,-0.030458799096166,0.000003514029965,-0.012121302052254,0.00443645368025,0.004493550931141,0.004493550931141,0.983322496929908,-157.618133683433456,0.983297402387703,-157.618871269228606,1.241312411917346],[-1.020454225588146,-0.107343753616168,1.020581482757755,0.097770218065506,0.000127257169609,-0.009573535550661,0.030104424206644,0.030076069503343,0.030104424206644,0.983925466025323,-157.598219986059604,0.984055812949931,-157.593790617207645,8.316139283603267],[-0.918171193177195,-0.15283595520852,0.918279450332823,0.143070381183505,0.000108257155628,-0.009765574025015,0.027416273136101,0.027370151073157,0.027416273136101,0.980075360899178,-155.827640972877617,0.980201181853554,-155.823917135143262,7.57355611494504],[-0.378000000000661,-0.076756173719461,0.378014632778029,0.069010657810102,0.000014632777368,-0.007745515909359,0.011364307126844,0.011321046198554,0.011364307126844,0.979788051317948,-155.835856364761384,0.979829744484296,-155.834714656214317,3.139311361006571],[-0.618014632778468,-0.117744736362347,0.618095434066555,0.101688750826073,0.000080801288088,-0.016055985536274,0.01853531174327,0.018452340780215,0.01853531174327,0.979829744484296,-155.834714656214317,0.979969959357795,-155.830726622249983,5.120251862781844],[-0.7680954340664,-0.132147549922373,0.768171193176824,0.122377156112879,0.000075759110423,-0.009770393809494,0.022958632130365,0.022911327746538,0.022958632130365,0.979969959357795,-155.830726622249983,0.980075360899178,-155.827640972877617,6.342163571924138],[-3.358394068187502,-0.427151878145468,3.359520620532744,0.419985823837659,0.001126552345242,-0.007166054307809,0.098926649659409,0.098897463763042,0.098926649659409,0.987898752761286,-157.471111097273621,0.988254847059236,-157.459750326576597,27.327803773317367],[-3.509520620531825,-0.45044462293642,3.51043523036514,0.445167165096077,0.000914609833315,-0.005277457840343,0.103356135739848,0.103334172313398,0.103356135739848,0.988254847059236,-157.459750326576597,0.988531767996364,-157.450948740235844,28.551418712665161],[-3.207175111827882,-0.405268448250372,3.208394068185566,0.39669307905062,0.001218956357685,-0.008575369199752,0.094501086173638,0.094466786998324,0.094501086173638,0.987495632711052,-157.484010083531047,0.987898752761286,-157.471111097273621,26.105272423657038],[-3.054764546815939,-0.393617758240544,3.057175111830294,0.374809649155532,0.002410565014355,-0.018808109085012,0.090114721347503,0.090039714691862,0.090114721347503,0.986659104381013,-157.510748811527975,0.987495632711052,-157.484010083531047,24.893569433011766],[2.814764546815456,0.344883679687169,-2.810508285714271,-0.384391888136458,0.004256261101185,-0.039508208449289,0.082969806444684,0.083130188724423,0.083130188724423,0.986659104381013,-157.510748811527975,0.98505366677571,-157.561659677102284,22.964140531608585],[3.751300333133503,0.489607398464381,-3.750435230362918,-0.493901243644487,0.000865102770585,-0.004293845180107,0.110448696162203,0.11046738010162,0.11046738010162,0.988777296623124,-157.443210991071567,0.988531767996364,-157.450948740235844,30.515850856801112],[-1.170581482755527,-0.128229017163458,1.170727426019851,0.119915770117105,0.000145943264324,-0.008313247046353,0.034544704437628,0.034518675515659,0.034544704437628,0.984055812949931,-157.593790617207645,0.984186483214008,-157.589406078269661,9.54273603249402],[-1.56085988730215,-0.193206293015953,1.561079480309074,0.186258754635575,0.000219593006924,-0.006947538380378,0.046126583089884,0.046101434798515,0.046126583089884,0.984291885164087,-157.585915169856321,0.98444040074257,-157.581108464781948,12.742150024829895],[0.390032077790428,0.04674178060228,-0.390005355205119,-0.060522135286556,0.000026722585309,-0.013780354684275,0.011519051628772,0.011574172382072,0.011574172382072,0.98444040074257,-157.581108464781948,0.984367589854004,-157.583378535589873,3.197285188417673],[1.320859887306031,0.14447221446032,-1.320727426022031,-0.150374569209865,0.000132461284,-0.005902354749545,0.038969481703795,0.038988998205588,0.038988998205588,0.984291885164087,-157.585915169856321,0.984186483214008,-157.589406078269661,10.77044149325649],[0.150005355204068,0.011788056733831,-0.150000000000099,-0.030458799095335,0.00000535520397,-0.018670742361504,0.004412611574543,0.004488838836388,0.004488838836388,0.984367589854004,-157.583378535589873,0.984329604856861,-157.584553660510693,1.240010728283999],[-3.256780983198159,-0.427856410774339,3.258503977357357,0.415314497262199,0.001722994159198,-0.01254191351214,0.094532706622321,0.094481770967882,0.094532706622321,1.00307091244136,-156.98049928191233,1.003641941511086,-156.962696958243839,26.114007354232232],[-3.498503977357599,-0.464048575817477,3.49980148511014,0.455975542052139,0.001297507752541,-0.008073033765338,0.101507982175869,0.101474188065163,0.101507982175869,1.003641941511086,-156.962696958243839,1.004042805997635,-156.950265479340459,28.040879054107553],[-3.649801485106117,-0.486434341145872,3.651801257247827,0.475097748524417,0.00199977214171,-0.011336592621455,0.105864332998641,0.105816336725826,0.105864332998641,1.004042805997635,-156.950265479340459,1.004635317930261,-156.931909438193458,29.24429088360246],[0.240005990692454,0.040108013345589,-0.240000000001753,-0.048734078552446,0.000005990690702,-0.008626065206857,0.007012196162734,0.007057452738662,0.007057452738662,1.001747934392889,-157.022223531039998,1.001720506643546,-157.022972477807087,1.949572579740894],[3.016780983196993,0.379122332225597,-3.015656230052884,-0.388793994211715,0.00112475314411,-0.009671661986118,0.087503249401457,0.087541376271774,0.087541376271774,1.00307091244136,-156.98049928191233,1.002668860030502,-156.993101859852516,24.182700627561939],[0.150002167099314,0.022462472258319,-0.149999999998849,-0.030458799096492,0.000002167100465,-0.007996326838173,0.004373429720059,0.004413479085915,0.004413479085915,1.001152768020444,-157.042947145711452,1.001136942545,-157.043388921588445,1.219193117656091],[-1.867197215010218,-0.19428728125241,1.867364430562014,0.190336563395634,0.000167215551796,-0.003950717856776,0.054102943481826,0.054090920566069,0.054102943481826,1.00165253009743,-157.025390146722117,1.001747934392889,-157.022223531039998,14.945564497741859],[-1.146576204790648,-0.087912116513277,1.146786838660626,0.074411585341897,0.000210633869978,-0.01350053117138,0.033157729565238,0.033129936625141,0.033157729565238,1.001152768020444,-157.042947145711452,1.001345183674381,-157.036078149296998,9.15959380255196],[-1.386786838659046,-0.123145663893618,1.387191156677312,0.105539866143023,0.000404318018265,-0.017605797750595,0.040136623346189,0.040094233280905,0.040136623346189,1.001345183674381,-157.036078149296998,1.00165253009743,-157.025390146722117,11.087465012759475],[0.618574037688481,-0.011306529459863,-0.618339448187579,-0.040969061285648,0.000234589500902,-0.052275590745511,0.017839112703361,0.017875354571016,0.017875354571016,1.001152768020444,-157.042947145711452,1.000766690736118,-157.058210443724306,4.937943251661751],[0.24000605832823,0.040013336551305,-0.239999999999458,-0.048734078549524,0.000006058328772,-0.00872074199822,0.007012416749397,0.007058127110068,0.007058127110068,1.00165253009743,-157.025390146722117,1.001624796869876,-157.026147878742904,1.949758870184555],[-12.51257673138673,-1.582247704365618,12.585889732293698,1.777423776138637,0.073313000906968,0.195176071773019,0.358494347215548,0.35848570747433,0.358494347215548,1.015590407631352,-156.320227750664912,1.023551351329953,-155.478506186895544,55.580518948146953],[0.150004244318991,0.013722119703031,-0.149999999998714,-0.030458799095647,0.000004244320277,-0.016736679392615,0.00428157857278,0.004350801652597,0.004350801652597,1.015590407631352,-156.320227750664912,1.015559271798412,-156.321147188802598,1.201878909557154],[0.150002722234434,0.020052158857723,-0.150000000001936,-0.030458799094242,0.000002722232497,-0.010406640236519,0.004328151215614,0.004377548012837,0.004377548012837,1.009374303493883,-156.782961893869412,1.009354310946729,-156.783526454424219,1.209267406861161],[-4.29899309203291,-0.514691511358034,4.301174560540765,0.505968718940364,0.002181468507856,-0.00872279241767,0.123814630110816,0.12377989947447,0.123814630110816,1.009472756060893,-156.778920845272808,1.010021460319092,-156.76149298050305,34.202936494700566],[4.454478040403107,0.52423323599877,-4.45117456054454,-0.53642751803728,0.003303479858567,-0.012194282038511,0.128090612740873,0.128139925891497,0.128139925891497,1.010824565257979,-156.73602677726808,1.010021460319092,-156.76149298050305,35.397769583286355],[-4.05685968950751,-0.475709018906345,4.058993092033325,0.465957432804346,0.002133402525815,-0.009751586101999,0.116873078628549,0.116835817985009,0.116873078628549,1.008905093253491,-156.797071684390261,1.009472756060893,-156.778920845272808,32.285380836615779],[0.15000270442299,0.020081544536283,-0.14999999999927,-0.030458799094424,0.00000270442372,-0.010377254558141,0.004324187595406,0.004373426501655,0.004373426501655,1.010325406144079,-156.752498722948047,1.010305525058473,-156.753059473482892,1.208128867860535],[0.150002584113658,0.02061532141504,-0.149999999999154,-0.030458799094537,0.000002584114503,-0.009843477679497,0.00433350519908,0.004380772915272,0.004380772915272,1.008630251100068,-156.806957973325353,1.008611275570396,-156.807491758114736,1.210158263887285],[4.60783635217195,0.543223203102221,-4.604478040399814,-0.554692035092602,0.003358311772137,-0.01146883199038,0.132400185404006,0.132447175871744,0.132447175871744,1.011614471945974,-156.711003406177213,1.010824565257979,-156.73602677726808,36.587617644128279],[6.85763332874042,0.778789642355342,-6.850680446482054,-0.786739314565384,0.006952882258366,-0.007949672210042,0.196985407570482,0.197027538463786,0.197027538463786,1.011421645898696,-156.717357655849924,1.010325406144079,-156.752498722948047,54.42749681320057],[-6.30042547826104,-0.711482220977219,6.304776465799304,0.705088188836354,0.004350987538264,-0.006394032140864,0.181467511849399,0.181436979919238,0.181467511849399,1.008630251100068,-156.806957973325353,1.009374303493883,-156.782961893869412,50.129146919723368],[-6.694779188029175,-0.773874426248352,6.70067774205677,0.766657770032115,0.005898554027595,-0.007216656216237,0.192741696648452,0.192704127440822,0.192741696648452,1.009374303493883,-156.782961893869412,1.010325406144079,-156.752498722948047,53.243562610069553],[0.690332261689338,0.040719338164812,-0.690234328895629,-0.057490764635299,0.00009793279371,-0.016771426470487,0.020133032007648,0.020167826820233,0.020167826820233,0.991545300033943,-156.927621931545531,0.991398109586986,-156.932924048556544,5.571222878517466],[0.150002996358522,0.01978949691561,-0.149999999998577,-0.03045879909689,0.000002996359946,-0.010669302181281,0.00440497702151,0.004456269685496,0.004456269685496,0.991545300033943,-156.927621931545531,0.991523689070128,-156.928244494788345,1.231013725275002],[-5.969176990159203,-0.429823500127246,5.974630753845083,0.420152604679727,0.00545376368588,-0.009670895447519,0.170693870560526,0.170666279254496,0.170693870560526,1.012112790459566,-156.194774271623544,1.013080454817026,-156.160646097297587,47.153002917272232],[0.240001700008313,0.046322254962465,-0.240000000012633,-0.048734078544496,0.000001699995681,-0.002411823582031,0.007061595196632,0.00707513760962,0.00707513760962,0.999224417164308,-157.110064086857705,0.999216626350205,-157.110270548738157,1.954457903209831],[-5.572167167264683,-0.677654568558471,5.575799111046565,0.670490725195248,0.003631943781881,-0.007163843363223,0.162165538128628,0.162131548058934,0.162165538128628,0.999224417164308,-157.110064086857705,0.999922753848,-157.087774478627153,44.797109980283956],[-0.540051276130724,-0.078038317156232,0.540234328894781,0.027031965539949,0.000183052764057,-0.051006351616283,0.015894244886402,0.015750214439373,0.015894244886402,0.991041812482486,-156.945031339069772,0.991398109586986,-156.932924048556544,4.390675382984069],[-0.390005384839179,-0.07177601519085,0.390051276131237,0.047579518060515,0.000045891292058,-0.024196497130335,0.011552513624359,0.01144580659832,0.011552513624359,0.990915211231102,-156.948810428541037,0.991041812482486,-156.945031339069772,3.191302106176599],[-0.240000000001269,-0.048734078551297,0.240005384839819,0.041317216095043,0.00000538483855,-0.007416862456255,0.007134585451336,0.007094727752129,0.007134585451336,0.990890806646784,-156.949479894547409,0.990915211231102,-156.948810428541037,1.970879958932705],[0.906097673025643,0.158817634562945,-0.906022593146404,-0.165608699171752,0.000075079879239,-0.006791064608807,0.027215151094656,0.02725084331956,0.02725084331956,0.975763086043382,-156.152762302271213,0.975674552503559,-156.155281785486125,7.527857270596584],[0.150002347981523,0.022645707945539,-0.149999999999934,-0.030458799098058,0.00000234798159,-0.00781309115252,0.004488446389007,0.004528736181434,0.004528736181434,0.975674552503559,-156.155281785486125,0.975657839423868,-156.15575980359165,1.251032094318895],[0.906220730372682,0.147646320789114,-0.906097673024203,-0.158817634564007,0.000123057348478,-0.011171313774892,0.027159609828786,0.027215151094619,0.027215151094619,0.97590775364875,-156.14854427778053,0.975763086043382,-156.152762302271213,7.517997539950075],[-1.146220730374804,-0.196380399343846,1.146407396117711,0.185826788321606,0.000186665742907,-0.01055361102224,0.03439942142779,0.034347431535728,0.03439942142779,0.97590775364875,-156.14854427778053,0.976081120817158,-156.143460777803284,9.50260260436178],[-7.228940534758196,-0.638336989088601,7.237548605921418,0.62438609343126,0.008608071163223,-0.013950895657341,0.206181533237864,0.206127578282493,0.206181533237864,1.016063579902989,-156.051581097743167,1.017360614283256,-155.995364227516376,48.974235923483086],[0.240003401360356,0.043563661668331,-0.239999999997445,-0.048734078552587,0.000003401362911,-0.005170416884256,0.006930185790605,0.006957935895338,0.006957935895338,1.016063579902989,-156.051581097743167,1.016047753127593,-156.051999580944369,1.922081739043742],[5.591176139140304,0.415550414561449,-5.585225253669787,-0.428135023228621,0.005950885470518,-0.012584608667172,0.159911546628597,0.159947870671802,0.159947870671802,1.012112790459566,-156.194774271623544,1.010982935954391,-156.234282816305864,44.184494660718919],[-5.430047581161834,-0.409417359454977,5.435225253671687,0.397676224134099,0.005177672509853,-0.011741135320878,0.155644586629924,0.155611776156413,0.155644586629924,1.009973463869166,-156.269714125880114,1.010982935954391,-156.234282816305864,42.9957421629625],[0.37801660282831,0.066823450436731,-0.378000000000692,-0.076756173721502,0.000016602827618,-0.009932723284772,0.010972158119619,0.011025190185414,0.011025190185414,1.009973463869166,-156.269714125880114,1.009924740267316,-156.2710179546566,3.045632647904296],[8.240017720812084,1.234514024970414,-8.218300099455483,-1.177545203203304,0.021717621356601,0.05696882176711,0.237352829542652,0.23735916026753,0.23735916026753,1.013358849098395,-154.339080500929242,1.009713787405086,-154.716120043613444,36.799869808919396],[7.978300099455268,1.128811124651467,-7.96526419782866,-1.094666726277612,0.013035901626608,0.034144398373856,0.23036971635022,0.230373547601116,0.230373547601116,1.009713787405086,-154.716120043613444,1.007488197503265,-154.950860525295923,35.716829085444274],[7.587264197830027,1.017910552559041,-7.579016995881012,-1.028472521996035,0.008247201949015,-0.010561969436995,0.219345281491247,0.219414799247763,0.219414799247763,1.007488197503265,-154.950860525295923,1.006279500187915,-154.998785571435946,52.117529512532791],[-8.898238895523244,-1.219495872293425,8.959782653689848,1.381611695412025,0.061543758166604,0.162115823118601,0.257953404742173,0.257938331333243,0.257953404742173,1.00510840352925,-155.197842761710746,1.014597720294563,-154.212528383955402,39.992775929019032],[-3.994522130892116,-0.533732766269245,3.996588096876689,0.52510082693292,0.002065965984573,-0.008631939336326,0.118346209382763,0.118307132608427,0.118346209382763,0.983020211332216,-155.921569715460038,0.983567979002306,-155.904269679045314,32.692323033912466],[4.150711050855733,0.539734651807596,-4.146588096874494,-0.555559626030349,0.00412295398124,-0.015824974222753,0.122716685144902,0.122788939585956,0.122788939585956,0.984621441633764,-155.870986934662227,0.983567979002306,-155.904269679045314,33.91959657070602],[8.247341850385988,1.253723886074059,-8.240017720811203,-1.234514024970119,0.007324129574785,0.01920986110394,0.237350626999793,0.237352829542626,0.237352829542626,1.014597720294563,-154.212528383955402,1.013358849098395,-154.339080500929242,36.798888301182302],[1.917652423865469,0.238525683645161,-1.916922992096391,-0.253223802715737,0.000729431769078,-0.014698119070576,0.057022362806934,0.057079532130653,0.057079532130653,0.978290681365222,-156.074078780173977,0.977890469764064,-156.086913157359959,15.767826555429007],[2.993798544811237,0.356196488186978,-2.992202283702571,-0.368919581180573,0.001596261108666,-0.012723092993595,0.08866067922691,0.088709789902182,0.088709789902182,0.981642229494196,-155.965403766918342,0.981080999463833,-155.983640986808979,24.505466823807197],[2.614202283701342,0.2921634074595,-2.613414657877648,-0.300572990022519,0.000787625823694,-0.008409582563018,0.077399675496599,0.077429455845794,0.077429455845794,0.981080999463833,-155.983640986808979,0.980765120668084,-155.994095635510405,21.389352443589527],[-5.720121020801852,-0.692502079261814,5.723965478598194,0.685578122382393,0.003844457796341,-0.006923956879422,0.167017059688857,0.166983395064573,0.167017059688857,0.995894403826995,-155.508998598799138,0.996611924409333,-155.485992981272972,46.137309306313959],[5.884881719897626,0.697690691598977,-5.87396547859526,-0.716036921477709,0.010916241302366,-0.018346229878732,0.171311934613742,0.171402707023817,0.171402707023817,0.998597297830117,-155.422395099930867,0.996611924409333,-155.485992981272972,47.348814094977065],[7.89411268767596,1.040352913104364,-7.889053335257723,-1.045855765152493,0.005059352418238,-0.00550285204813,0.228936790049831,0.228975036309177,0.228975036309177,1.004005722236722,-155.241811636760104,1.003296584307077,-155.270182498725262,54.388369669638301],[7.361036780707789,0.948283654736173,-7.357755014721223,-0.952827245386942,0.003281765986566,-0.004543590650768,0.213546859809951,0.213574717306092,0.213574717306092,1.003296584307077,-155.270182498725262,1.002804467786671,-155.290007271346639,50.730336652278496],[-0.378000000001111,-0.076756173719035,0.378016554551206,0.067113311315333,0.000016554550095,-0.009642862403702,0.011098560674183,0.011046630666687,0.011098560674183,1.003248318522954,-155.271481425076047,1.003296584307077,-155.270182498725262,3.065900738724628],[8.142213034827959,1.081195598788336,-8.134112687681752,-1.089086991655864,0.008100347146208,-0.007891392867527,0.235903564217706,0.23596178103571,0.23596178103571,1.00510840352925,-155.197842761710746,1.004005722236722,-155.241811636760104,56.047928987104477],[0.240007045698431,0.038705723693926,-0.240000000000957,-0.048734078550529,0.000007045697474,-0.010028354856603,0.007027782259932,0.007079753387577,0.007079753387577,0.998597297830117,-155.422395099930867,0.998565168294816,-155.423281611140766,1.955732979993722],[6.51066321418831,0.803436016881316,-6.502888765596451,-0.813152589016547,0.007774448591859,-0.00971657213523,0.18939518441173,0.189449910074198,0.189449910074198,0.999879209588996,-155.381776905513561,0.998597297830117,-155.422395099930867,52.334229302264582],[6.899354226032011,0.869038606705822,-6.888663214189152,-0.880192190597839,0.010691011842859,-0.011153583892018,0.200430825227968,0.200499526897622,0.200499526897622,1.001547311801641,-155.329323874463654,0.999879209588996,-155.381776905513561,55.386609640227157],[-5.659631149786537,-0.773098208926407,5.678447986702541,0.738339172012288,0.018816836916004,-0.034759036914119,0.165700624358323,0.165515298752429,0.165700624358323,0.995148326058001,-155.358653096475336,0.998714576497783,-155.247774671381364,45.773653137658421],[-7.076187378721272,-0.970938108691132,7.087204971049363,0.960289775926646,0.011017592328091,-0.010648332764486,0.205603240962221,0.205530751011433,0.205603240962221,1.002833882363726,-155.12010955402647,1.00451878937281,-155.068446151941828,56.796475403928568],[-7.32720497105015,-1.009023854476918,7.3330670107705,1.000724259122958,0.00586203972035,-0.00829959535396,0.212553880642872,0.212500505461058,0.212553880642872,1.00451878937281,-155.068446151941828,1.005406930386815,-155.033323025582462,50.487857634886382],[7.579016995879644,1.02847252199464,-7.573067017677787,-1.036058325066436,0.005949978201857,-0.007585803071796,0.219414799247719,0.219465356243813,0.219465356243813,1.006279500187915,-154.998785571435946,1.005406930386815,-155.033323025582462,52.12953830019309],[0.378025860698156,0.061544099785453,-0.377999999999487,-0.07675617372072,0.000025860698669,-0.015212073935267,0.011000148406222,0.011078852181634,0.011078852181634,1.00510840352925,-155.197842761710746,1.005033026148775,-155.199905199283563,3.060456403766408],[6.320166884162217,0.829354370852766,-6.302342613586628,-0.854072060903375,0.017824270575589,-0.024717690050609,0.183491641133154,0.18363521568719,0.18363521568719,1.002833882363726,-155.12010955402647,0.999786102408822,-155.214441657192054,50.727960134582737],[0.378020494560716,0.064827564117563,-0.378000000000364,-0.076756173718318,0.000020494560352,-0.011928609600755,0.011040527537968,0.011103808072284,0.011103808072284,1.002833882363726,-155.12010955402647,1.002774207000794,-155.121728468160455,3.067350296211158],[5.924342613584213,0.777315887183858,-5.91844798670121,-0.787073250564954,0.005894626883003,-0.009757363381096,0.172523750685313,0.172576872184356,0.172576872184356,0.999786102408822,-155.214441657192054,0.998714576497783,-155.247774671381364,47.673169111700439],[0.000000006906476,-0.013400012610117,0.000000000000539,0.000000000001008,0.000000006907015,-0.013400012609109,0.000384744756266,0.000000000000033,0.000384744756266,1.005406930386815,-155.033323025582462,1.00540768358254,-155.033382090408111,0.106283081841436],[-5.020055269189887,-0.576052357289161,5.024697462311067,0.564288547362285,0.00464219312118,-0.011763809926876,0.146773687529504,0.14672411388484,0.146773687529504,0.993825917911475,-155.576272681980839,0.994808130743168,-155.544212689874257,40.545217549586631],[-5.264697462309308,-0.613022625916221,5.268288869321732,0.604950578244755,0.003591407012424,-0.008072047671466,0.153804075511345,0.153768482450189,0.153804075511345,0.994808130743168,-155.544212689874257,0.995534093966369,-155.520651873481711,42.487313677167009],[-5.418288869321693,-0.635409377338225,5.420121020799124,0.631584481069054,0.001832151477431,-0.003824896269171,0.158190854528163,0.158173497404588,0.158190854528163,0.995534093966369,-155.520651873481711,0.995894403826995,-155.508998598799138,43.699131085127959],[-7.199354226033182,-0.929956204897107,7.207755014721583,0.922368446291436,0.008400788688401,-0.007587758605671,0.209230384829102,0.209180088568141,0.209230384829102,1.001547311801641,-155.329323874463654,1.002804467786671,-155.290007271346639,57.798448847818115],[-12.885889732293627,-1.838341374328665,12.934221556305655,1.967063319527638,0.048331824012028,0.128721945198974,0.367104176394711,0.36709816838649,0.367104176394711,1.023551351329953,-155.478506186895544,1.028803999499313,-154.943952887690386,56.915376185226542]]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_dc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"p_to_mw\",\"pl_mw\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"vm_to_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "p_to_mw": "float64",
        "pl_mw": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[114,142],\"data\":[[17.270680419670661,3.955947701939067,-17.207124504077257,-2.63533558148629,0.063555915593405,1.320612120452777,0.092995145520221,0.495288676380296,1.0,0.0,1.014597720294563,-154.212528383955402,70.871819435244944],[20.863016582413053,4.653035435595825,-20.784893365647946,-2.789430779622846,0.078123216765107,1.863604655972979,0.11219279447345,0.588438052249915,1.0,0.0,1.028803999499313,-154.943952887690386,85.502392919305123]]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0,1],\"data\":[[17.270680419670661,3.955947701939067],[20.863016582413053,4.653035435595825]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146],\"data\":[[0.15,0.030458799095101],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.378,0.076756173719654],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.24,0.048734078552161],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.15,0.030458799095101],[0.15,0.030458799095101],[0.378,0.076756173719654],[0.24,0.048734078552161],[0.3,0.060917598190201],[0.3,0.060917598190201],[0.3,0.060917598190201],[0.3,0.060917598190201],[0.3,0.060917598190201],[0.3,0.060917598190201]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_dc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_dc_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_dc_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_motor": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152],\"data\":[[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ward": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_xward": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_dcline": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_source_dc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_dc_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_dc_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321],\"data\":[[0.065124441737485,null,null,null,null,null],[0.035863467496128,null,null,null,null,null],[0.029593405380175,null,null,null,null,null],[0.02524892546039,null,null,null,null,null],[0.02524892546039,null,null,null,null,null],[0.018204629608266,null,null,null,null,null],[0.018204629608266,null,null,null,null,null],[0.133114223834974,null,null,null,null,null],[0.133114223834974,null,null,null,null,null],[0.004462841487609,null,null,null,null,null],[0.004462841487609,null,null,null,null,null],[0.117581825068571,null,null,null,null,null],[0.117581825068571,null,null,null,null,null],[0.000141888001492,null,null,null,null,null],[0.0,null,null,null,null,null],[0.076009762877866,null,null,null,null,null],[0.076009762877866,null,null,null,null,null],[0.064780631488487,null,null,null,null,null],[0.064780631488487,null,null,null,null,null],[0.072166310556795,null,null,null,null,null],[0.072166310556795,null,null,null,null,null],[0.083191401661723,null,null,null,null,null],[0.083191401661723,null,null,null,null,null],[0.155151514421555,null,null,null,null,null],[0.144113047482895,null,null,null,null,null],[0.144113047482895,null,null,null,null,null],[0.110059841072993,null,null,null,null,null],[0.109907414496737,null,null,null,null,null],[0.028943681115992,null,null,null,null,null],[0.028943681115992,null,null,null,null,null],[0.024528577337178,null,null,null,null,null],[0.140925873566509,null,null,null,null,null],[0.140925873566509,null,null,null,null,null],[0.001174184718113,null,null,null,null,null],[0.0,null,null,null,null,null],[0.145179993180036,null,null,null,null,null],[0.091587854594398,null,null,null,null,null],[0.091587854594398,null,null,null,null,null],[0.095971249816265,null,null,null,null,null],[0.095971249816265,null,null,null,null,null],[0.188460682308828,null,null,null,null,null],[0.188460682308828,null,null,null,null,null],[0.199308352402128,null,null,null,null,null],[0.038871062090854,null,null,null,null,null],[0.038871062090854,null,null,null,null,null],[0.050005865538353,null,null,null,null,null],[0.050005865538353,null,null,null,null,null],[0.000969527399629,null,null,null,null,null],[0.0,null,null,null,null,null],[0.011412890902507,null,null,null,null,null],[0.011412890902507,null,null,null,null,null],[0.099969796138819,null,null,null,null,null],[0.099969796138819,null,null,null,null,null],[0.111240519766691,null,null,null,null,null],[0.111240519766691,null,null,null,null,null],[0.217293604846992,null,null,null,null,null],[0.217293604846992,null,null,null,null,null],[0.210442930937698,null,null,null,null,null],[0.210442930937698,null,null,null,null,null],[0.354218885581369,null,null,null,null,null],[0.203949487183952,null,null,null,null,null],[0.203949487183952,null,null,null,null,null],[0.1393657681792,null,null,null,null,null],[0.1393657681792,null,null,null,null,null],[0.177587904137801,null,null,null,null,null],[0.177587904137801,null,null,null,null,null],[0.023133951783572,null,null,null,null,null],[0.023133951783572,null,null,null,null,null],[0.007189796416302,null,null,null,null,null],[0.007189796416302,null,null,null,null,null],[0.011617458634167,null,null,null,null,null],[0.011617458634167,null,null,null,null,null],[0.145114022854314,null,null,null,null,null],[0.166267250304639,null,null,null,null,null],[0.166267250304639,null,null,null,null,null],[0.16644097073976,null,null,null,null,null],[0.16644097073976,null,null,null,null,null],[0.035897731871066,null,null,null,null,null],[0.035818691049901,null,null,null,null,null],[0.166536400409606,null,null,null,null,null],[0.166536400409606,null,null,null,null,null],[0.035972390069158,null,null,null,null,null],[0.035972390069158,null,null,null,null,null],[0.221500305405591,null,null,null,null,null],[0.221496829611519,null,null,null,null,null],[0.221572687853403,null,null,null,null,null],[0.110203819330342,null,null,null,null,null],[0.110203819330342,null,null,null,null,null],[0.14488897031909,null,null,null,null,null],[0.001782144643781,null,null,null,null,null],[0.001782144643781,null,null,null,null,null],[0.004476597754067,null,null,null,null,null],[0.004476597754067,null,null,null,null,null],[0.142716623658402,null,null,null,null,null],[0.142716623658402,null,null,null,null,null],[0.133918871869216,null,null,null,null,null],[0.133918871869216,null,null,null,null,null],[0.133999097295872,null,null,null,null,null],[0.133999097295872,null,null,null,null,null],[0.221493761302062,null,null,null,null,null],[0.00902501501912,null,null,null,null,null],[0.00902501501912,null,null,null,null,null],[0.064230036753535,null,null,null,null,null],[0.064230036753535,null,null,null,null,null],[0.077588397769151,null,null,null,null,null],[0.077588397769151,null,null,null,null,null],[0.000440138600627,null,null,null,null,null],[0.0,null,null,null,null,null],[0.139727857837114,null,null,null,null,null],[0.139727857837114,null,null,null,null,null],[0.038721258586495,null,null,null,null,null],[0.038721258586495,null,null,null,null,null],[0.042957595156238,null,null,null,null,null],[0.042957595156238,null,null,null,null,null],[0.157074577917309,null,null,null,null,null],[0.008913148893021,null,null,null,null,null],[0.165899009892797,null,null,null,null,null],[0.142927112715275,null,null,null,null,null],[0.142927112715275,null,null,null,null,null],[0.135863469271967,null,null,null,null,null],[0.135863469271967,null,null,null,null,null],[0.149992277650465,null,null,null,null,null],[0.149992277650465,null,null,null,null,null],[0.007068512299129,null,null,null,null,null],[0.007068512299129,null,null,null,null,null],[0.018135748257846,null,null,null,null,null],[0.018135748257846,null,null,null,null,null],[0.007170409350293,null,null,null,null,null],[0.007170409350293,null,null,null,null,null],[0.102233497624835,null,null,null,null,null],[0.102233497624835,null,null,null,null,null],[0.113459961129224,null,null,null,null,null],[0.113459961129224,null,null,null,null,null],[0.083899268872497,null,null,null,null,null],[0.083899268872497,null,null,null,null,null],[0.124659659607426,null,null,null,null,null],[0.124659659607426,null,null,null,null,null],[0.00708683173844,null,null,null,null,null],[0.00708683173844,null,null,null,null,null],[0.015883565331879,null,null,null,null,null],[0.015883565331879,null,null,null,null,null],[0.007111586150701,null,null,null,null,null],[0.007111586150701,null,null,null,null,null],[0.000291122457621,null,null,null,null,null],[0.0,null,null,null,null,null],[0.069484310767897,null,null,null,null,null],[0.069484310767897,null,null,null,null,null],[0.079752394463521,null,null,null,null,null],[0.079752394463521,null,null,null,null,null],[0.107016139430783,null,null,null,null,null],[0.107016139430783,null,null,null,null,null],[0.118107006548777,null,null,null,null,null],[0.118107006548777,null,null,null,null,null],[0.080525735101344,null,null,null,null,null],[0.080525735101344,null,null,null,null,null],[0.072602766997121,null,null,null,null,null],[0.072602766997121,null,null,null,null,null],[0.061321315510731,null,null,null,null,null],[0.061321315510731,null,null,null,null,null],[0.05006717172066,null,null,null,null,null],[0.05006717172066,null,null,null,null,null],[0.004493550931141,null,null,null,null,null],[0.004493550931141,null,null,null,null,null],[0.030104424206644,null,null,null,null,null],[0.030104424206644,null,null,null,null,null],[0.027416273136101,null,null,null,null,null],[0.027416273136101,null,null,null,null,null],[0.011364307126844,null,null,null,null,null],[0.011364307126844,null,null,null,null,null],[0.01853531174327,null,null,null,null,null],[0.01853531174327,null,null,null,null,null],[0.022958632130365,null,null,null,null,null],[0.022958632130365,null,null,null,null,null],[0.098926649659409,null,null,null,null,null],[0.098926649659409,null,null,null,null,null],[0.103356135739848,null,null,null,null,null],[0.103356135739848,null,null,null,null,null],[0.094501086173638,null,null,null,null,null],[0.094501086173638,null,null,null,null,null],[0.090114721347503,null,null,null,null,null],[0.090114721347503,null,null,null,null,null],[0.083130188724423,null,null,null,null,null],[0.083130188724423,null,null,null,null,null],[0.11046738010162,null,null,null,null,null],[0.11046738010162,null,null,null,null,null],[0.034544704437628,null,null,null,null,null],[0.034544704437628,null,null,null,null,null],[0.046126583089884,null,null,null,null,null],[0.046126583089884,null,null,null,null,null],[0.011574172382072,null,null,null,null,null],[0.011574172382072,null,null,null,null,null],[0.038988998205588,null,null,null,null,null],[0.038988998205588,null,null,null,null,null],[0.004488838836388,null,null,null,null,null],[0.004488838836388,null,null,null,null,null],[0.094532706622321,null,null,null,null,null],[0.094532706622321,null,null,null,null,null],[0.101507982175869,null,null,null,null,null],[0.101507982175869,null,null,null,null,null],[0.105864332998641,null,null,null,null,null],[0.105864332998641,null,null,null,null,null],[0.007057452738662,null,null,null,null,null],[0.007057452738662,null,null,null,null,null],[0.087541376271774,null,null,null,null,null],[0.087541376271774,null,null,null,null,null],[0.004413479085915,null,null,null,null,null],[0.004413479085915,null,null,null,null,null],[0.054102943481826,null,null,null,null,null],[0.054102943481826,null,null,null,null,null],[0.033157729565238,null,null,null,null,null],[0.033157729565238,null,null,null,null,null],[0.040136623346189,null,null,null,null,null],[0.040136623346189,null,null,null,null,null],[0.017875354571016,null,null,null,null,null],[0.017875354571016,null,null,null,null,null],[0.007058127110068,null,null,null,null,null],[0.007058127110068,null,null,null,null,null],[0.358494347215548,null,null,null,null,null],[0.004350801652597,null,null,null,null,null],[0.004377548012837,null,null,null,null,null],[0.004377548012837,null,null,null,null,null],[0.123814630110816,null,null,null,null,null],[0.123814630110816,null,null,null,null,null],[0.128139925891497,null,null,null,null,null],[0.128139925891497,null,null,null,null,null],[0.116873078628549,null,null,null,null,null],[0.116873078628549,null,null,null,null,null],[0.004373426501655,null,null,null,null,null],[0.004380772915272,null,null,null,null,null],[0.004380772915272,null,null,null,null,null],[0.132447175871744,null,null,null,null,null],[0.132447175871744,null,null,null,null,null],[0.197027538463786,null,null,null,null,null],[0.181467511849399,null,null,null,null,null],[0.181467511849399,null,null,null,null,null],[0.192741696648452,null,null,null,null,null],[0.020167826820233,null,null,null,null,null],[0.004456269685496,null,null,null,null,null],[0.170693870560526,null,null,null,null,null],[0.170693870560526,null,null,null,null,null],[0.00707513760962,null,null,null,null,null],[0.162165538128628,null,null,null,null,null],[0.015894244886402,null,null,null,null,null],[0.015894244886402,null,null,null,null,null],[0.011552513624359,null,null,null,null,null],[0.011552513624359,null,null,null,null,null],[0.007134585451336,null,null,null,null,null],[0.007134585451336,null,null,null,null,null],[0.02725084331956,null,null,null,null,null],[0.004528736181434,null,null,null,null,null],[0.004528736181434,null,null,null,null,null],[0.027215151094619,null,null,null,null,null],[0.03439942142779,null,null,null,null,null],[0.03439942142779,null,null,null,null,null],[0.206181533237864,null,null,null,null,null],[0.006957935895338,null,null,null,null,null],[0.159947870671802,null,null,null,null,null],[0.159947870671802,null,null,null,null,null],[0.155644586629924,null,null,null,null,null],[0.011025190185414,null,null,null,null,null],[0.23735916026753,null,null,null,null,null],[0.230373547601116,null,null,null,null,null],[0.230373547601116,null,null,null,null,null],[0.219414799247763,null,null,null,null,null],[0.257953404742173,null,null,null,null,null],[0.257953404742173,null,null,null,null,null],[0.118346209382763,null,null,null,null,null],[0.118346209382763,null,null,null,null,null],[0.122788939585956,null,null,null,null,null],[0.122788939585956,null,null,null,null,null],[0.237352829542626,null,null,null,null,null],[0.057079532130653,null,null,null,null,null],[0.057079532130653,null,null,null,null,null],[0.088709789902182,null,null,null,null,null],[0.088709789902182,null,null,null,null,null],[0.077429455845794,null,null,null,null,null],[0.077429455845794,null,null,null,null,null],[0.167017059688857,null,null,null,null,null],[0.167017059688857,null,null,null,null,null],[0.171402707023817,null,null,null,null,null],[0.171402707023817,null,null,null,null,null],[0.228975036309177,null,null,null,null,null],[0.228975036309177,null,null,null,null,null],[0.213574717306092,null,null,null,null,null],[0.213574717306092,null,null,null,null,null],[0.011098560674183,null,null,null,null,null],[0.011098560674183,null,null,null,null,null],[0.23596178103571,null,null,null,null,null],[0.23596178103571,null,null,null,null,null],[0.007079753387577,null,null,null,null,null],[0.007079753387577,null,null,null,null,null],[0.189449910074198,null,null,null,null,null],[0.189449910074198,null,null,null,null,null],[0.200499526897622,null,null,null,null,null],[0.200499526897622,null,null,null,null,null],[0.165700624358323,null,null,null,null,null],[0.165700624358323,null,null,null,null,null],[0.205603240962221,null,null,null,null,null],[0.205603240962221,null,null,null,null,null],[0.212553880642872,null,null,null,null,null],[0.212553880642872,null,null,null,null,null],[0.219465356243813,null,null,null,null,null],[0.011078852181634,null,null,null,null,null],[0.011078852181634,null,null,null,null,null],[0.18363521568719,null,null,null,null,null],[0.18363521568719,null,null,null,null,null],[0.011103808072284,null,null,null,null,null],[0.011103808072284,null,null,null,null,null],[0.172576872184356,null,null,null,null,null],[0.172576872184356,null,null,null,null,null],[0.000384744756266,null,null,null,null,null],[0.0,null,null,null,null,null],[0.146773687529504,null,null,null,null,null],[0.146773687529504,null,null,null,null,null],[0.153804075511345,null,null,null,null,null],[0.153804075511345,null,null,null,null,null],[0.158190854528163,null,null,null,null,null],[0.158190854528163,null,null,null,null,null],[0.209230384829102,null,null,null,null,null],[0.209230384829102,null,null,null,null,null],[0.367104176394711,null,null,null,null,null],[0.367104176394711,null,null,null,null,null]]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_tcsc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_svc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ssc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"q_mvar\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "q_mvar": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu\",\"vm_dc_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu": "float64",
        "vm_dc_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc_stacked": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw_p\",\"p_dc_mw_m\",\"vm_internal_pu\",\"vm_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu_p\",\"vm_internal_dc_pu_m\",\"vm_dc_pu_p\",\"vm_dc_pu_m\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw_p": "float64",
        "p_dc_mw_m": "float64",
        "vm_internal_pu": "float64",
        "vm_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu_p": "float64",
        "vm_internal_dc_pu_m": "float64",
        "vm_dc_pu_p": "float64",
        "vm_dc_pu_m": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc_bipolar": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw_p\",\"p_dc_mw_m\",\"vm_internal_pu\",\"vm_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu_p\",\"vm_internal_dc_pu_m\",\"vm_dc_pu_p\",\"vm_dc_pu_m\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw_p": "float64",
        "p_dc_mw_m": "float64",
        "vm_internal_pu": "float64",
        "vm_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu_p": "float64",
        "vm_internal_dc_pu_m": "float64",
        "vm_dc_pu_p": "float64",
        "vm_dc_pu_m": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_est": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_est": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_est": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_est": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance_est": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_est": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_est": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_sc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_sc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_sc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_sc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_sc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_sc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_sc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_sc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_3ph": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_3ph": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"p_c_from_mw\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"pl_a_mw\",\"ql_a_mvar\",\"pl_b_mw\",\"ql_b_mvar\",\"pl_c_mw\",\"ql_c_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "p_c_from_mw": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "pl_a_mw": "float64",
        "ql_a_mvar": "float64",
        "pl_b_mw": "float64",
        "ql_b_mvar": "float64",
        "pl_c_mw": "float64",
        "ql_c_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_3ph": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"pl_a_mw\",\"ql_a_mvar\",\"pl_b_mw\",\"ql_b_mvar\",\"pl_c_mw\",\"ql_c_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "pl_a_mw": "float64",
        "ql_a_mvar": "float64",
        "pl_b_mw": "float64",
        "ql_b_mvar": "float64",
        "pl_c_mw": "float64",
        "ql_c_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_3ph": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_3ph": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_3ph": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_3ph": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_3ph": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage_3ph": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "user_pf_options": {}
  }
}